{
 "cases": [
  {
   "id": "hand_single_feeder",
   "focus": "L1",
   "note": "Single 95 mm2 copper feeder, R20 pinned at 0.193 ohm/km, X 0.08 ohm/km, 630 kVA / 4 % transformer, KT off - the whole chain is a hand sum of three series impedances.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.05,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "L1",
      "parent": "LV",
      "type": "load",
      "name": "Load 1",
      "P": 100,
      "pf": 0.9,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 95,
       "auto": false,
       "length": 60,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.193,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 50.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 11.747418813504707,
    "IkMin_kA": 9.761940912232028,
    "ip_kA": 17.88138605252951,
    "kappa": 1.0763257474248473,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 11.747418813504707,
    "deviceIkMin_kA": 9.761940912232028,
    "deviceIk2Min_kA": 8.454088820235572,
    "deviceIp_kA": 17.88138605252951,
    "Zmax_mOhm_R": 14.233740631803201,
    "Zmax_mOhm_X": 14.949310216752224,
    "I_A": 162.8306324426724,
    "Ull_V": 393.9678237910438,
    "vd_pct": 1.5080440522390433
   },
   "lv": {
    "IkMax_kA": 23.114898334205673,
    "IkMin_kA": 20.39104158772724,
    "ip_kA": 47.96388733078111,
    "rootI_A": 162.8306324426724,
    "loss_kW": 1.102084099204712,
    "Ptot_kW": 100.0,
    "Psrc_kW": 101.10208409920565
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 11.747418813504709,
    "IkMin_kA_seriesZ": 9.761940912232028,
    "rel_IkMax": 1.548416237152255e-16,
    "rel_IkMin": 0.0
   },
   "balance": {
    "Psrc_kW": 101.10208409920565,
    "Pload_plus_loss_kW": 101.10208409920472,
    "rel": 9.393870074868637e-15
   }
  },
  {
   "id": "hand_single_feeder_KT",
   "focus": "L1",
   "note": "As above with the IEC 60909-0 6.3.3 transformer impedance correction factor KT = 0.95 cmax/(1+0.6 xT) enabled.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.05,
     "cMin": 0.95,
     "applyKT": true,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "L1",
      "parent": "LV",
      "type": "load",
      "name": "Load 1",
      "P": 100,
      "pf": 0.9,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 95,
       "auto": false,
       "length": 60,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.193,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 50.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 11.875981025371036,
    "IkMin_kA": 9.856167113890631,
    "ip_kA": 18.04504389449348,
    "kappa": 1.0744184313991525,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 11.875981025371035,
    "deviceIkMin_kA": 9.856167113890631,
    "deviceIk2Min_kA": 8.535691104574038,
    "deviceIp_kA": 18.045043894493478,
    "Zmax_mOhm_R": 14.167955886555454,
    "Zmax_mOhm_X": 14.702897977729801,
    "I_A": 162.8306324426724,
    "Ull_V": 393.9678237910438,
    "vd_pct": 1.5080440522390433
   },
   "lv": {
    "IkMax_kA": 23.690856017762833,
    "IkMin_kA": 20.886113344931182,
    "ip_kA": 49.16516518918457,
    "rootI_A": 162.8306324426724,
    "loss_kW": 1.102084099204712,
    "Ptot_kW": 100.0,
    "Psrc_kW": 101.10208409920565
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 11.875981025371036,
    "IkMin_kA_seriesZ": 9.85616711389063,
    "rel_IkMax": 0.0,
    "rel_IkMin": 1.845534255382392e-16
   },
   "balance": {
    "Psrc_kW": 101.10208409920565,
    "Pload_plus_loss_kW": 101.10208409920472,
    "rel": 9.393870074868637e-15
   }
  },
  {
   "id": "lv_bus_1000kVA",
   "focus": "LV",
   "note": "1000 kVA / 6 % transformer, cmax = 1.10, fault at the LV busbar: Ik is the transformer plus network-feeder impedance only.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 1000,
     "uk": 6,
     "Pk": 10.5,
     "SkMax": 250,
     "SkMin": 150,
     "XR": 12,
     "cMax": 1.1,
     "cMin": 0.95,
     "applyKT": true,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "L1",
      "parent": "LV",
      "type": "load",
      "name": "Load 1",
      "P": 200,
      "pf": 0.85,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 185,
       "auto": false,
       "length": 25,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.0991,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 95.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 24.450406405104715,
    "IkMin_kA": 20.507897362526293,
    "ip_kA": 55.540685512034855,
    "kappa": 1.6062389600652973,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 24.450406405104715,
    "deviceIkMin_kA": 20.507897362526297,
    "deviceIk2Min_kA": 17.76036009415166,
    "deviceIp_kA": 55.54068551203488,
    "Zmax_mOhm_R": 1.7539677958695985,
    "Zmax_mOhm_X": 10.240651062603803
   },
   "lv": {
    "IkMax_kA": 24.450406405104715,
    "IkMin_kA": 20.507897362526293,
    "ip_kA": 55.540685512034855,
    "rootI_A": 345.0014722885,
    "loss_kW": 1.0584967226240833,
    "Ptot_kW": 200.0,
    "Psrc_kW": 201.05849672262556
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 24.450406405104715,
    "IkMin_kA_seriesZ": 20.507897362526297,
    "rel_IkMax": 0.0,
    "rel_IkMin": 1.7739404205032377e-16
   },
   "balance": {
    "Psrc_kW": 201.05849672262556,
    "Pload_plus_loss_kW": 201.05849672262408,
    "rel": 7.386929039085262e-15
   }
  },
  {
   "id": "aluminium_long_feeder",
   "focus": "L1",
   "note": "180 m aluminium feeder; minimum-current case at 90 C conductor temperature exercises the resistance temperature correction.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.05,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 90,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "L1",
      "parent": "LV",
      "type": "load",
      "name": "Load 1",
      "P": 40,
      "pf": 0.85,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "al",
       "section": 120,
       "auto": false,
       "length": 180,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.2536,
       "peAuto": true,
       "peMaterial": "al",
       "peSection": 70.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 4.475389573650707,
    "IkMin_kA": 3.321767958840188,
    "ip_kA": 6.472686931726799,
    "kappa": 1.0226776343378907,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 4.475389573650707,
    "deviceIkMin_kA": 3.321767958840188,
    "deviceIk2Min_kA": 2.8767354378327843,
    "deviceIp_kA": 6.472686931726799,
    "Zmax_mOhm_R": 48.30174063180319,
    "Zmax_mOhm_X": 24.549310216752215,
    "I_A": 69.20563981561395,
    "Ull_V": 392.58974420063106,
    "vd_pct": 1.852563949842235
   },
   "lv": {
    "IkMax_kA": 23.114898334205673,
    "IkMin_kA": 20.391041587727237,
    "ip_kA": 47.9638873307811,
    "rootI_A": 69.20563981561395,
    "loss_kW": 0.7880427182834295,
    "Ptot_kW": 40.0,
    "Psrc_kW": 40.788042718284004
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 4.475389573650706,
    "IkMin_kA_seriesZ": 3.3217679588401885,
    "rel_IkMax": 2.0322134795318534e-16,
    "rel_IkMin": 1.3689919239429398e-16
   },
   "balance": {
    "Psrc_kW": 40.788042718284004,
    "Pload_plus_loss_kW": 40.788042718283435,
    "rel": 1.4150913764094622e-14
   }
  },
  {
   "id": "two_level_series",
   "focus": "L1",
   "note": "Series bus + feeder: the driving-point impedance at the load is the sum of source, DB-1 feeder and load feeder impedances.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.05,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "DB1",
      "parent": "LV",
      "type": "bus",
      "name": "DB-1",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 150,
       "auto": false,
       "length": 45,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.124,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 95.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "L1",
      "parent": "DB1",
      "type": "load",
      "name": "Load 1",
      "P": 60,
      "pf": 0.9,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 35,
       "auto": false,
       "length": 30,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.09,
       "r20": 0.524,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 16.0,
       "peX": 0.09,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 8.344963711617082,
    "IkMin_kA": 6.69798780377966,
    "ip_kA": 12.184108545869709,
    "kappa": 1.0324150078092953,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 8.344963711617082,
    "deviceIkMin_kA": 6.69798780377966,
    "deviceIk2Min_kA": 5.800627592311525,
    "deviceIp_kA": 12.184108545869709,
    "Zmax_mOhm_R": 23.953740631803207,
    "Zmax_mOhm_X": 16.449310216752213,
    "I_A": 97.56448622025586,
    "Ull_V": 394.50848804843145,
    "vd_pct": 1.3728779878921387
   },
   "lv": {
    "IkMax_kA": 23.114898334205666,
    "IkMin_kA": 20.391041587727237,
    "ip_kA": 47.96388733078108,
    "rootI_A": 97.56448622025573,
    "loss_kW": 0.727774919429218,
    "Ptot_kW": 60.0,
    "Psrc_kW": 60.7277749194295
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 8.344963711617083,
    "IkMin_kA_seriesZ": 6.697987803779658,
    "rel_IkMax": 2.179745132999954e-16,
    "rel_IkMin": 2.7157251652793466e-16
   },
   "balance": {
    "Psrc_kW": 60.7277749194295,
    "Pload_plus_loss_kW": 60.72777491942922,
    "rel": 4.691415348386458e-15
   }
  },
  {
   "id": "motor_contribution",
   "focus": "DB1",
   "note": "One 90 kW motor with ILR/Ir = 6 feeding a bus fault: the motor branch is a shunt impedance IEC 60909-0 eq. (26) in parallel with the network.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.05,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "DB1",
      "parent": "LV",
      "type": "bus",
      "name": "DB-1",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 150,
       "auto": false,
       "length": 45,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.124,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 95.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "M1",
      "parent": "DB1",
      "type": "load",
      "name": "Motor 1",
      "P": 90,
      "pf": 0.88,
      "eff": 0.95,
      "kind": "motor",
      "motorSC": true,
      "motorILR": 6.0,
      "motorRX": 0.3,
      "branch": {
       "material": "cu",
       "section": 70,
       "auto": false,
       "length": 25,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.268,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 35.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 16.071600809590908,
    "IkMin_kA": 13.015884164670412,
    "ip_kA": 27.083173482412178,
    "kappa": 1.1915860686408377,
    "motorIk_kA": 0.9409011886099324,
    "deviceIkMax_kA": 15.13069962098098,
    "deviceIkMin_kA": 13.015884164670412,
    "deviceIk2Min_kA": 11.272086339320172,
    "deviceIp_kA": 25.30433744143472,
    "Zmax_mOhm_R": 7.577913700339045,
    "Zmax_mOhm_X": 13.046866095818608,
    "I_A": 157.84233708856303,
    "Ull_V": 395.9673488539512,
    "vd_pct": 1.0081627865122016
   },
   "lv": {
    "IkMax_kA": 24.05660585705575,
    "IkMin_kA": 20.39104158772723,
    "ip_kA": 49.774582209102434,
    "rootI_A": 157.84233708856303,
    "loss_kW": 1.0981946655325614,
    "Ptot_kW": 94.73684210526316,
    "Psrc_kW": 95.83503677079266
   },
   "balance": {
    "Psrc_kW": 95.83503677079266,
    "Pload_plus_loss_kW": 95.83503677079572,
    "rel": 3.206267721573311e-14
   }
  },
  {
   "id": "two_motors_lv_fault",
   "focus": "LV",
   "note": "Two motors on separate feeders; fault at the LV busbar. Checks that the motor contribution is the parallel sum of both motor branches and that the static load contributes nothing.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.05,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "M1",
      "parent": "LV",
      "type": "load",
      "name": "Motor 1",
      "P": 75,
      "pf": 0.9,
      "eff": 0.94,
      "kind": "motor",
      "motorSC": true,
      "motorILR": 6.0,
      "motorRX": 0.3,
      "branch": {
       "material": "cu",
       "section": 70,
       "auto": false,
       "length": 80,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.268,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 35.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "M2",
      "parent": "LV",
      "type": "load",
      "name": "Motor 2",
      "P": 45,
      "pf": 0.86,
      "eff": 0.92,
      "kind": "motor",
      "motorSC": true,
      "motorILR": 6.5,
      "motorRX": 0.35,
      "branch": {
       "material": "cu",
       "section": 35,
       "auto": false,
       "length": 45,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.524,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 16.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "L1",
      "parent": "LV",
      "type": "load",
      "name": "Lighting",
      "P": 30,
      "pf": 0.96,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 16,
       "auto": false,
       "length": 60,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 1.15,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 16.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 24.42598925010442,
    "IkMin_kA": 20.391041587727237,
    "ip_kA": 50.395911784936985,
    "kappa": 1.4589088123444438,
    "motorIk_kA": 1.3110909158987452,
    "deviceIkMax_kA": 23.114898334205673,
    "deviceIkMin_kA": 20.391041587727237,
    "deviceIk2Min_kA": 17.659160024596762,
    "deviceIp_kA": 47.9638873307811,
    "Zmax_mOhm_R": 2.5676562223603296,
    "Zmax_mOhm_X": 9.589622371273435
   },
   "lv": {
    "IkMax_kA": 24.42598925010442,
    "IkMin_kA": 20.391041587727237,
    "ip_kA": 50.395911784936985,
    "rootI_A": 259.6651736698091,
    "loss_kW": 2.4374343997272434,
    "Ptot_kW": 158.70027752081407,
    "Psrc_kW": 161.13771192054193
   },
   "balance": {
    "Psrc_kW": 161.13771192054193,
    "Pload_plus_loss_kW": 161.1377119205413,
    "rel": 3.934012712358234e-15
   }
  },
  {
   "id": "two_motors_motor_terminal",
   "focus": "M1",
   "note": "Same network, fault at the terminals of motor M1: its own locked-rotor impedance is directly in parallel with the supply.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.05,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "M1",
      "parent": "LV",
      "type": "load",
      "name": "Motor 1",
      "P": 75,
      "pf": 0.9,
      "eff": 0.94,
      "kind": "motor",
      "motorSC": true,
      "motorILR": 6.0,
      "motorRX": 0.3,
      "branch": {
       "material": "cu",
       "section": 70,
       "auto": false,
       "length": 80,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.268,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 35.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "M2",
      "parent": "LV",
      "type": "load",
      "name": "Motor 2",
      "P": 45,
      "pf": 0.86,
      "eff": 0.92,
      "kind": "motor",
      "motorSC": true,
      "motorILR": 6.5,
      "motorRX": 0.35,
      "branch": {
       "material": "cu",
       "section": 35,
       "auto": false,
       "length": 45,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.524,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 16.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "L1",
      "parent": "LV",
      "type": "load",
      "name": "Lighting",
      "P": 30,
      "pf": 0.96,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 16,
       "auto": false,
       "length": 60,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 1.15,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 16.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 8.981267012316595,
    "IkMin_kA": 6.658331014923119,
    "ip_kA": 13.20076920424716,
    "kappa": 1.039313652338908,
    "motorIk_kA": 0.6854131802642823,
    "deviceIkMax_kA": 8.341851892690814,
    "deviceIkMin_kA": 6.658331014923118,
    "deviceIk2Min_kA": 5.766283805729245,
    "deviceIp_kA": 12.171390057955092,
    "Zmax_mOhm_R": 21.454417407533963,
    "Zmax_mOhm_X": 16.391013021847787,
    "I_A": 130.87960077870764,
    "Ull_V": 391.0734308333359,
    "vd_pct": 2.23164229166602
   },
   "lv": {
    "IkMax_kA": 24.42598925010442,
    "IkMin_kA": 20.391041587727237,
    "ip_kA": 50.395911784936985,
    "rootI_A": 259.6651736698091,
    "loss_kW": 2.4374343997272434,
    "Ptot_kW": 158.70027752081407,
    "Psrc_kW": 161.13771192054193
   },
   "balance": {
    "Psrc_kW": 161.13771192054193,
    "Pload_plus_loss_kW": 161.1377119205413,
    "rel": 3.934012712358234e-15
   }
  },
  {
   "id": "deep_chain_L1",
   "focus": "L1",
   "note": "Four levels of radial cable; also exercises the load-flow voltage drop accumulated along the whole path.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 800,
     "SkMin": 200,
     "XR": 10,
     "cMax": 1.1,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "DB1",
      "parent": "LV",
      "type": "bus",
      "name": "DB-1",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 240,
       "auto": false,
       "length": 30,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.075,
       "r20": 0.0754,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 120.0,
       "peX": 0.075,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "DB2",
      "parent": "DB1",
      "type": "bus",
      "name": "DB-2",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 95,
       "auto": false,
       "length": 40,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.193,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 50.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "DB3",
      "parent": "DB2",
      "type": "bus",
      "name": "DB-3",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 50,
       "auto": false,
       "length": 35,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.387,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 25.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "L1",
      "parent": "DB3",
      "type": "load",
      "name": "Load 1",
      "P": 25,
      "pf": 0.9,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 16,
       "auto": false,
       "length": 25,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.09,
       "r20": 1.15,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 16.0,
       "peX": 0.09,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "L2",
      "parent": "DB2",
      "type": "load",
      "name": "Load 2",
      "P": 45,
      "pf": 0.92,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 35,
       "auto": false,
       "length": 20,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.09,
       "r20": 0.524,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 16.0,
       "peX": 0.09,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "L3",
      "parent": "DB1",
      "type": "load",
      "name": "Load 3",
      "P": 80,
      "pf": 0.88,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 70,
       "auto": false,
       "length": 55,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.268,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 35.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 4.3326573877821515,
    "IkMin_kA": 3.1998529686073556,
    "ip_kA": 6.25181610182486,
    "kappa": 1.02032105580232,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 4.332657387782151,
    "deviceIkMin_kA": 3.1998529686073556,
    "deviceIk2Min_kA": 2.7711539591890197,
    "deviceIp_kA": 6.2518161018248595,
    "Zmax_mOhm_R": 54.91919820039675,
    "Zmax_mOhm_X": 20.533885902687846,
    "I_A": 41.09035930030488,
    "Ull_V": 390.2985457070617,
    "vd_pct": 2.425363573234577
   },
   "lv": {
    "IkMax_kA": 24.483004071152976,
    "IkMin_kA": 20.110175022575188,
    "ip_kA": 50.716680425372864,
    "rootI_A": 246.96201986296802,
    "loss_kW": 2.251770703084735,
    "Ptot_kW": 150.0,
    "Psrc_kW": 152.2517707030798
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 4.33265738778215,
    "IkMin_kA_seriesZ": 3.199852968607356,
    "rel_IkMax": 4.1983227399316267e-16,
    "rel_IkMin": 1.421150769575453e-16
   },
   "balance": {
    "Psrc_kW": 152.2517707030798,
    "Pload_plus_loss_kW": 152.25177070308473,
    "rel": 3.228743311412429e-14
   }
  },
  {
   "id": "deep_chain_DB2",
   "focus": "DB2",
   "note": "Same network, fault at DB-2.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 800,
     "SkMin": 200,
     "XR": 10,
     "cMax": 1.1,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "DB1",
      "parent": "LV",
      "type": "bus",
      "name": "DB-1",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 240,
       "auto": false,
       "length": 30,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.075,
       "r20": 0.0754,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 120.0,
       "peX": 0.075,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "DB2",
      "parent": "DB1",
      "type": "bus",
      "name": "DB-2",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 95,
       "auto": false,
       "length": 40,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.193,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 50.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "DB3",
      "parent": "DB2",
      "type": "bus",
      "name": "DB-3",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 50,
       "auto": false,
       "length": 35,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.387,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 25.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "L1",
      "parent": "DB3",
      "type": "load",
      "name": "Load 1",
      "P": 25,
      "pf": 0.9,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 16,
       "auto": false,
       "length": 25,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.09,
       "r20": 1.15,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 16.0,
       "peX": 0.09,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "L2",
      "parent": "DB2",
      "type": "load",
      "name": "Load 2",
      "P": 45,
      "pf": 0.92,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 35,
       "auto": false,
       "length": 20,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.09,
       "r20": 0.524,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 16.0,
       "peX": 0.09,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "L3",
      "parent": "DB1",
      "type": "load",
      "name": "Load 3",
      "P": 80,
      "pf": 0.88,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 70,
       "auto": false,
       "length": 55,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.268,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 35.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 12.715683326621475,
    "IkMin_kA": 10.10919846595734,
    "ip_kA": 19.869293664031595,
    "kappa": 1.1049120936984373,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 12.715683326621479,
    "deviceIkMin_kA": 10.109198465957343,
    "deviceIk2Min_kA": 8.754822683417736,
    "deviceIp_kA": 19.8692936640316,
    "Zmax_mOhm_R": 12.62419820039676,
    "Zmax_mOhm_X": 15.483885902687879,
    "I_A": 113.07164871750652,
    "Ull_V": 393.6986735996738,
    "vd_pct": 1.5753316000815545
   },
   "lv": {
    "IkMax_kA": 24.483004071152976,
    "IkMin_kA": 20.110175022575188,
    "ip_kA": 50.716680425372864,
    "rootI_A": 246.96201986296802,
    "loss_kW": 2.251770703084735,
    "Ptot_kW": 150.0,
    "Psrc_kW": 152.2517707030798
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 12.71568332662148,
    "IkMin_kA_seriesZ": 10.109198465957348,
    "rel_IkMax": 4.291525724939135e-16,
    "rel_IkMin": 8.996704385967352e-16
   },
   "balance": {
    "Psrc_kW": 152.2517707030798,
    "Pload_plus_loss_kW": 152.25177070308473,
    "rel": 3.228743311412429e-14
   }
  },
  {
   "id": "stiff_source_high_XR",
   "focus": "LV",
   "note": "Stiff 2 MVA / 6 % transformer on a 2 GVA feeder with X/R = 30: kappa is close to its 1.8-2.0 range and i_p is the dominant number.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 2000,
     "uk": 6,
     "Pk": 18.0,
     "SkMax": 2000,
     "SkMin": 1500,
     "XR": 30,
     "cMax": 1.1,
     "cMin": 0.95,
     "applyKT": true,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "L1",
      "parent": "LV",
      "type": "load",
      "name": "Load 1",
      "P": 300,
      "pf": 0.9,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 240,
       "auto": false,
       "length": 8,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.07,
       "r20": 0.0754,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 120.0,
       "peX": 0.07,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 51.517667757544245,
    "IkMin_kA": 44.37333937355984,
    "ip_kA": 119.89786867142618,
    "kappa": 1.6456605991245459,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 51.51766775754418,
    "deviceIkMin_kA": 44.37333937355982,
    "deviceIk2Min_kA": 38.428439148251066,
    "deviceIp_kA": 119.89786867142614,
    "Zmax_mOhm_R": 0.7294721712045573,
    "Zmax_mOhm_X": 4.876753717724682
   },
   "lv": {
    "IkMax_kA": 51.517667757544245,
    "IkMin_kA": 44.37333937355984,
    "ip_kA": 119.89786867142618,
    "rootI_A": 484.8611418221701,
    "loss_kW": 0.5090143784652229,
    "Ptot_kW": 300.0,
    "Psrc_kW": 300.5090143784621
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 51.51766775754418,
    "IkMin_kA_seriesZ": 44.37333937355982,
    "rel_IkMax": 1.2710905089072364e-15,
    "rel_IkMin": 3.279427564795295e-16
   },
   "balance": {
    "Psrc_kW": 300.5090143784621,
    "Pload_plus_loss_kW": 300.5090143784652,
    "rel": 1.0381510064815288e-14
   }
  },
  {
   "id": "resistive_small_cable",
   "focus": "L1",
   "note": "Very small cable far from the transformer: R/X is large, kappa collapses towards 1.02 and Ik is set almost entirely by the cable resistance.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.05,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "L1",
      "parent": "LV",
      "type": "load",
      "name": "Load 1",
      "P": 10,
      "pf": 0.9,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 2.5,
       "auto": false,
       "length": 45,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.09,
       "r20": 7.41,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 2.5,
       "peX": 0.09,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 0.720822110498162,
    "IkMin_kA": 0.5458703658838145,
    "ip_kA": 1.0397843328193968,
    "kappa": 1.02,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 0.720822110498162,
    "deviceIkMin_kA": 0.5458703658838145,
    "deviceIk2Min_kA": 0.47273760402848974,
    "deviceIp_kA": 1.0397843328193968,
    "Zmax_mOhm_R": 336.1037406318031,
    "Zmax_mOhm_X": 14.19931021675222,
    "I_A": 16.470479295752703,
    "Ull_V": 389.48490057906923,
    "vd_pct": 2.6287748552326917
   },
   "lv": {
    "IkMax_kA": 23.11489833420567,
    "IkMin_kA": 20.391041587727237,
    "ip_kA": 47.96388733078109,
    "rootI_A": 16.470479295752703,
    "loss_kW": 0.32469616136448504,
    "Ptot_kW": 10.0,
    "Psrc_kW": 10.324696161364521
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 0.720822110498162,
    "IkMin_kA_seriesZ": 0.5458703658838145,
    "rel_IkMax": 0.0,
    "rel_IkMin": 0.0
   },
   "balance": {
    "Psrc_kW": 10.324696161364521,
    "Pload_plus_loss_kW": 10.324696161364486,
    "rel": 3.5510977361657894e-15
   }
  },
  {
   "id": "tn_earth_loop",
   "focus": "L1",
   "note": "TN earth-fault loop: Zs is the upstream loop plus phase and PE conductor of every feeder on the path; If = cmin U0 / |Zs| (IEC 60364-4-41 411.4.4).",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.05,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "TN",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "DB1",
      "parent": "LV",
      "type": "bus",
      "name": "DB-1",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 95,
       "auto": false,
       "length": 40,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.193,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 50.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "L1",
      "parent": "DB1",
      "type": "load",
      "name": "Load 1",
      "P": 20,
      "pf": 0.9,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 10,
       "auto": false,
       "length": 35,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.09,
       "r20": 1.83,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 10.0,
       "peX": 0.09,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 3.1809637939332256,
    "IkMin_kA": 2.4342515225334873,
    "ip_kA": 4.588539234318939,
    "kappa": 1.020001301025673,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 3.1809637939332256,
    "deviceIkMin_kA": 2.4342515225334873,
    "deviceIk2Min_kA": 2.108123657714948,
    "deviceIp_kA": 4.588539234318939,
    "Zmax_mOhm_R": 74.4237406318032,
    "Zmax_mOhm_X": 16.49931021675222,
    "I_A": 32.471804480833974,
    "Ull_V": 395.1121961689704,
    "vd_pct": 1.2219509577574001,
    "If_kA": 1.0368198190652027
   },
   "lv": {
    "IkMax_kA": 23.114898334205677,
    "IkMin_kA": 20.39104158772723,
    "ip_kA": 47.963887330781105,
    "rootI_A": 32.471804480838266,
    "loss_kW": 0.27163751612487863,
    "Ptot_kW": 20.0,
    "Psrc_kW": 20.27163751612824
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 3.180963793933225,
    "IkMin_kA_seriesZ": 2.434251522533487,
    "rel_IkMax": 1.4295898361174813e-16,
    "rel_IkMin": 1.868119817023585e-16
   },
   "balance": {
    "Psrc_kW": 20.27163751612824,
    "Pload_plus_loss_kW": 20.27163751612488,
    "rel": 1.658785228107315e-13
   }
  },
  {
   "id": "loadflow_motor_and_static",
   "focus": "L1",
   "note": "Load flow: a 110 kW motor (input power P/eta) and a 90 kW static load on one sub-board. Checks branch current, bus voltage, cumulative voltage drop, cable losses and the generation = load + losses balance.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.05,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 8,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "DB1",
      "parent": "LV",
      "type": "bus",
      "name": "DB-1",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 185,
       "auto": false,
       "length": 70,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.0991,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 95.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "M1",
      "parent": "DB1",
      "type": "load",
      "name": "Motor 1",
      "P": 110,
      "pf": 0.87,
      "eff": 0.93,
      "kind": "motor",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 95,
       "auto": false,
       "length": 45,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.193,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 50.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     },
     {
      "id": "L1",
      "parent": "DB1",
      "type": "load",
      "name": "Load 1",
      "P": 90,
      "pf": 0.95,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 70,
       "auto": false,
       "length": 90,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.268,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 35.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 5.946089697700186,
    "IkMin_kA": 4.7577012710944,
    "ip_kA": 8.677715179422087,
    "kappa": 1.0319506701939072,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 5.946089697700186,
    "deviceIkMin_kA": 4.757701271094399,
    "deviceIk2Min_kA": 4.120290164385263,
    "deviceIp_kA": 8.677715179422087,
    "Zmax_mOhm_R": 33.7107406318032,
    "Zmax_mOhm_X": 22.949310216752234,
    "I_A": 142.90575542471765,
    "Ull_V": 382.74414581197505,
    "vd_pct": 4.313963547006239
   },
   "lv": {
    "IkMax_kA": 23.11489833420567,
    "IkMin_kA": 20.39104158772724,
    "ip_kA": 47.963887330781105,
    "rootI_A": 344.47088862042176,
    "loss_kW": 6.010036905623828,
    "Ptot_kW": 208.27956989247315,
    "Psrc_kW": 214.28960679810115
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 5.946089697700187,
    "IkMin_kA_seriesZ": 4.7577012710944,
    "rel_IkMax": 1.5295677462193352e-16,
    "rel_IkMin": 0.0
   },
   "balance": {
    "Psrc_kW": 214.28960679810115,
    "Pload_plus_loss_kW": 214.28960679809697,
    "rel": 1.9553174573770364e-14
   }
  },
  {
   "id": "loadflow_unity_pf",
   "focus": "L1",
   "note": "Unity power factor, zero cable reactance: the voltage drop is exactly R*I and the losses are exactly 3 I^2 R.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.05,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 20,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "L1",
      "parent": "LV",
      "type": "load",
      "name": "Load 1",
      "P": 150,
      "pf": 1.0,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 120,
       "auto": false,
       "length": 100,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.0,
       "r20": 0.153,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 70.0,
       "peX": 0.0,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 11.757577325114303,
    "IkMin_kA": 9.363124309501892,
    "ip_kA": 17.04106060273111,
    "kappa": 1.0248581980459088,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 11.757577325114305,
    "deviceIkMin_kA": 9.363124309501892,
    "deviceIk2Min_kA": 8.108703510820268,
    "deviceIp_kA": 17.041060602731115,
    "Zmax_mOhm_R": 17.953740631803196,
    "Zmax_mOhm_X": 10.14931021675222,
    "I_A": 220.28928837516554,
    "Ull_V": 393.130964366069,
    "vd_pct": 1.7172589084827479
   },
   "lv": {
    "IkMax_kA": 23.114898334205673,
    "IkMin_kA": 20.391041587727237,
    "ip_kA": 47.963887330781105,
    "rootI_A": 220.28928837516554,
    "loss_kW": 2.2274063092932113,
    "Ptot_kW": 150.0,
    "Psrc_kW": 152.2274063092933
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 11.757577325114301,
    "IkMin_kA_seriesZ": 9.363124309501893,
    "rel_IkMax": 1.5470784101589337e-16,
    "rel_IkMin": 1.9427162808250966e-16
   },
   "balance": {
    "Psrc_kW": 152.2274063092933,
    "Pload_plus_loss_kW": 152.2274063092932,
    "rel": 5.317375525227551e-16
   }
  },
  {
   "id": "adiabatic_thermal",
   "focus": "L1",
   "note": "Breaker instantaneous pickup at 8 In = 800 A is far below the fault current, so the clearing time is exactly t_i = 0.05 s and the adiabatic minimum section S = I sqrt(t)/k (IEC 60364-4-43 table 43A, k = 115 for PVC-insulated copper) can be checked in closed form.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.1,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "none",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "L1",
      "parent": "LV",
      "type": "load",
      "name": "Load 1",
      "P": 55,
      "pf": 0.9,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 35,
       "auto": false,
       "length": 30,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.524,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 16.0,
       "peX": 0.08,
       "breaker": {
        "on": true,
        "In": 100,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 8,
        "ti": 0.05,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 11.411786060614688,
    "IkMin_kA": 8.767575646609211,
    "ip_kA": 16.658158505874127,
    "kappa": 1.0321869669671575,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 11.41178606061469,
    "deviceIkMin_kA": 8.767575646609213,
    "deviceIk2Min_kA": 7.592943239565355,
    "deviceIp_kA": 16.65815850587413,
    "Zmax_mOhm_R": 18.375332691307538,
    "Zmax_mOhm_X": 12.565230811795574,
    "I_A": 89.05786255924039,
    "Ull_V": 396.17519932064477,
    "vd_pct": 0.9562001698388087,
    "trip_s": 0.05,
    "Smin_mm2": 22.189155979320855
   },
   "lv": {
    "IkMax_kA": 24.179177569329003,
    "IkMin_kA": 20.39104158772724,
    "ip_kA": 50.18389600700971,
    "rootI_A": 89.05786255924039,
    "loss_kW": 0.44753915193588384,
    "Ptot_kW": 55.0,
    "Psrc_kW": 55.44753915193684
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 11.41178606061469,
    "IkMin_kA_seriesZ": 8.767575646609211,
    "rel_IkMax": 1.5939568038553624e-16,
    "rel_IkMin": 0.0
   },
   "balance": {
    "Psrc_kW": 55.44753915193684,
    "Pload_plus_loss_kW": 55.447539151935885,
    "rel": 1.715322445190639e-14
   }
  },
  {
   "id": "tt_earth_loop",
   "focus": "L1",
   "note": "TT system: the earth-fault loop is R_A + R_B plus the phase and PE conductors of the feeder, If = cmin U0/|Z| (IEC 60364-4-41 411.5).",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.05,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "TT",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 2,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "L1",
      "parent": "LV",
      "type": "load",
      "name": "Load 1",
      "P": 20,
      "pf": 0.9,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 16,
       "auto": false,
       "length": 40,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 1.15,
       "peAuto": true,
       "peMaterial": "cu",
       "peSection": 16.0,
       "peX": 0.08,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 4.806306344374323,
    "IkMin_kA": 3.6994050924000694,
    "ip_kA": 6.933205334522345,
    "kappa": 1.0200174845570933,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 4.806306344374324,
    "deviceIkMin_kA": 3.69940509240007,
    "deviceIk2Min_kA": 3.2037787889079787,
    "deviceIp_kA": 6.933205334522347,
    "Zmax_mOhm_R": 48.6537406318032,
    "Zmax_mOhm_X": 13.349310216752226,
    "I_A": 32.336515096319495,
    "Ull_V": 396.7652650192958,
    "vd_pct": 0.8086837451760545,
    "If_kA": 0.07053163344145956
   },
   "lv": {
    "IkMax_kA": 23.114898334205673,
    "IkMin_kA": 20.391041587727237,
    "ip_kA": 47.963887330781105,
    "rootI_A": 32.336515096319495,
    "loss_kW": 0.17265462548919544,
    "Ptot_kW": 20.0,
    "Psrc_kW": 20.172654625489162
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 4.806306344374323,
    "IkMin_kA_seriesZ": 3.6994050924000694,
    "rel_IkMax": 0.0,
    "rel_IkMin": 0.0
   },
   "balance": {
    "Psrc_kW": 20.172654625489162,
    "Pload_plus_loss_kW": 20.172654625489194,
    "rel": 1.6653465381938008e-15
   }
  },
  {
   "id": "tn_manual_pe",
   "focus": "L1",
   "note": "TN loop with an explicitly chosen 50 mm2 aluminium PE conductor and its own reactance, so the PE branch of the loop is not the phase conductor.",
   "state": {
    "version": 2,
    "globals": {
     "U": 400,
     "HV": 20000,
     "Sn": 630,
     "uk": 4.0,
     "Pk": 6.5,
     "SkMax": 500,
     "SkMin": 250,
     "XR": 10,
     "cMax": 1.05,
     "cMin": 0.95,
     "applyKT": false,
     "vdLimit": 5,
     "loadTemp": 70,
     "scMaxTemp": 20,
     "scMinTemp": 70,
     "selMargin": 0.08,
     "maxFaultTime": 5,
     "earthing": "TN",
     "ZeR": 28,
     "ZeX": 18,
     "adsTime": 0.4,
     "RA": 50,
     "RB": 1,
     "Rcd": 300,
     "RcdTime": 0.04,
     "mainBreaker": {
      "on": false,
      "In": 1000,
      "Isd": 4,
      "tsd": 0.45,
      "Ii": 0,
      "ti": 0.05,
      "t6": 10,
      "Icu": 50,
      "Icm": 80
     }
    },
    "nodes": [
     {
      "id": "LV",
      "parent": null,
      "type": "bus",
      "name": "Main LV bus",
      "P": 0,
      "pf": 0.95,
      "eff": 1,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": null
     },
     {
      "id": "L1",
      "parent": "LV",
      "type": "load",
      "name": "Load 1",
      "P": 60,
      "pf": 0.9,
      "eff": 1.0,
      "kind": "static",
      "motorSC": false,
      "motorILR": 5,
      "motorRX": 0.42,
      "branch": {
       "material": "cu",
       "section": 95,
       "auto": false,
       "length": 70,
       "method": "C",
       "ambient": 30,
       "circuits": 1,
       "grouping": "bunched",
       "x": 0.08,
       "r20": 0.193,
       "peAuto": false,
       "peMaterial": "al",
       "peSection": 50,
       "peX": 0.09,
       "breaker": {
        "on": false,
        "In": 160,
        "Isd": 6,
        "tsd": 0.2,
        "Ii": 10,
        "ti": 0.025,
        "t6": 5,
        "Icu": 50,
        "Icm": 0
       }
      }
     }
    ]
   },
   "expect": {
    "IkMax_kA": 10.744809486807073,
    "IkMin_kA": 8.869942336390029,
    "ip_kA": 16.184492883775732,
    "kappa": 1.0650877227962827,
    "motorIk_kA": 0.0,
    "deviceIkMax_kA": 10.744809486807073,
    "deviceIkMin_kA": 8.869942336390029,
    "deviceIk2Min_kA": 7.681595393416862,
    "deviceIp_kA": 16.184492883775732,
    "Zmax_mOhm_R": 16.163740631803197,
    "Zmax_mOhm_X": 15.74931021675222,
    "I_A": 97.19906381746591,
    "Ull_V": 395.9916529469603,
    "vd_pct": 1.0020867632599249,
    "If_kA": 2.2331168595996798
   },
   "lv": {
    "IkMax_kA": 23.114898334205673,
    "IkMin_kA": 20.391041587727237,
    "ip_kA": 47.9638873307811,
    "rootI_A": 97.19906381746591,
    "loss_kW": 0.4581560973014717,
    "Ptot_kW": 60.0,
    "Psrc_kW": 60.4581560973018
   },
   "crosscheck": {
    "IkMax_kA_seriesZ": 10.744809486807071,
    "IkMin_kA_seriesZ": 8.869942336390029,
    "rel_IkMax": 1.6929005635505105e-16,
    "rel_IkMin": 0.0
   },
   "balance": {
    "Psrc_kW": 60.4581560973018,
    "Pload_plus_loss_kW": 60.45815609730147,
    "rel": 5.526559816447019e-15
   }
  }
 ],
 "reference_line": "Independent python implementation of IEC 60909-0:2016 written from the standard's own equations - network feeder Z_Q = c U_nQ^2/S_kQ'' referred by the turns ratio, two-winding transformer Z_T/R_T/X_T with the 6.3.3 impedance correction factor K_T, cable impedance with the resistance temperature correction, asynchronous-motor locked-rotor impedance eq. (26), the equivalent voltage source c U_n/sqrt3 at the fault point solved as a slack node of the nodal admittance system, kappa eq. (56) and i_p eq. (55), the line-to-line relation eq. (34) and the IEC 60364-4-41 earth fault loop; the load flow is a scipy Newton solution of the complex nodal power balance, structurally different from the tool's backward/forward sweep. Every motor-free case is cross-checked against the analytic series path impedance Z = Z_source + sum(Z_branch), which is also verified by hand for case hand_single_feeder.",
 "citations": [
  "IEC 60909-0:2016, 6.1 eq. (3)-(5) - network feeder impedance Z_Q = c U_nQ^2/S_kQ'' and its referral Z_Qt = Z_Q/t_r^2",
  "IEC 60909-0:2016, 6.2 eq. (7)-(9) - two-winding transformer Z_T = (u_kr/100) U_rT^2/S_rT, R_T = P_krT/(3 I_rT^2), X_T = sqrt(Z_T^2-R_T^2)",
  "IEC 60909-0:2016, 6.3.3 - transformer impedance correction factor K_T = 0.95 c_max/(1+0.6 x_T)",
  "IEC 60909-0:2016, 6.8 eq. (26) - asynchronous motor Z_M = (1/(I_LR/I_rM)) U_rM/(sqrt3 I_rM)",
  "IEC 60909-0:2016, 4.2 eq. (29) - three-phase initial symmetrical current I_k'' = c U_n/(sqrt3 |Z_k|)",
  "IEC 60909-0:2016, 4.2 eq. (34) - line-to-line current I_k2'' = c U_n/|Z_1+Z_2| = (sqrt3/2) I_k3'' when Z_2 = Z_1",
  "IEC 60909-0:2016, 4.3.1.2 eq. (55)-(56) - i_p = kappa sqrt2 I_k'', kappa = 1.02 + 0.98 exp(-3 R/X)",
  "IEC 60909-0:2016, Table 1 - voltage factor c for low voltage (c_max 1.05/1.10, c_min 0.95)",
  "IEC 60364-4-41:2005, 411.4.4 - automatic disconnection in TN: Z_s I_a <= U_0, evaluated here as I_f = c_min U_0/|Z_s|"
 ],
 "tolerance_line": "Agreement to the last digit the page prints: |got-ref| <= 0.5*10^-d + 1e-9*|ref|, with d = 3 decimals for every kA/kappa figure in the selected-feeder panel, 2 decimals for current (A), voltage (V), voltage drop (%) and cable losses (kW), and 1 decimal for the source-current KPI. Both sides evaluate the same closed-form IEC 60909 expressions, so the only physical slack is double-precision round-off; the tolerance is set by the display, not by what makes the tool pass.",
 "hand_check": "Worked example done by hand (case hand_single_feeder):\n\n  Network feeder, IEC 60909-0 6.1 eq. (3):\n    Z_Q  = c_max U_nQ^2 / S_kQ'' = 1.05 * 20000^2 / 500e6 = 0.840 ohm (HV side)\n    X/R = 10  ->  R_Q = 0.840/sqrt(101) = 0.0835893 ohm, X_Q = 0.835893 ohm\n    referred to 400 V: (400/20000)^2 = 4.0e-4\n      R_Qt = 3.34357e-5 ohm,  X_Qt = 3.34357e-4 ohm\n  Transformer 630 kVA, u_k = 4 %, P_k = 6.5 kW, IEC 60909-0 6.2 eq. (7)-(9):\n    Z_b  = 400^2/630000 = 0.253968 ohm ;  Z_T = 0.04*0.253968 = 0.01015873 ohm\n    I_rT = 630000/(sqrt3*400) = 909.327 A ; R_T = 6500/(3*909.327^2) = 0.00262006 ohm\n    X_T  = sqrt(0.01015873^2 - 0.00262006^2) = 0.00981478 ohm\n  Cable 95 mm2, 60 m, R20 = 0.193 ohm/km, X = 0.08 ohm/km, at 20 C:\n    R_L = 0.193*0.060 = 0.01158 ohm ;  X_L = 0.08*0.060 = 0.0048 ohm\n  Sum at the load terminals:\n    R = 3.34357e-5 + 0.00262006 + 0.01158 = 0.01423350 ohm\n    X = 3.34357e-4 + 0.00981478 + 0.0048   = 0.01494914 ohm\n    |Z| = sqrt(2.025927e-4 + 2.234768e-4) = 0.02064146 ohm\n  I_k'' = c_max U_n /(sqrt3 |Z|) = 1.05*400/(1.7320508*0.02064146) = 11747.4 A\n  R/X = 0.952128 -> kappa = 1.02 + 0.98 exp(-3*0.952128) = 1.0763629\n  i_p = kappa sqrt2 I_k'' = 1.0763629*1.4142136*11747.4 = 17881.4 A = 17.881 kA\nBoth figures reproduce the python reference to 5 significant digits.\n"
}