{
 "tool": "electricalsafework",
 "author_note": "independent reference authored without access to the tool code",
 "reference": "Hand-built electrical safe-work plans (EU, US and site rule packs; LV AC/DC, ELV and HV; complete plans, each core step removed, wrong order, unsuitable instruments, environment flags, adjacent live parts, stored energy, backfeed, energized exceptional path, insufficient and malformed data) plus IEC band boundary cases and 12 seeded random voltages classified by an own threshold function (ref.py). Categorical expectations follow EN 50110-1:2023 clause 6.2 structure, HSE HSG85 and GS38, 29 CFR 1910.333, IEC 61140 band limits, or the spec's acceptance criteria.",
 "reference_citations": [
  "29 CFR 1910.333 (eCFR current text, read 2026-09-16) https://www.ecfr.gov/current/title-29/subtitle-B/chapter-XVII/part-1910/subpart-S/subject-group-ECFR2ef4b2f3c5d9f9b/section-1910.333 - (a)(1), (b)(2)(ii)(B), (b)(2)(iii), (b)(2)(iv)(B)",
  "HSE HSG85 'Electricity at work: Safe working practices', 3rd ed. 2013, https://www.hse.gov.uk/pubnS/priced/hsg85.pdf - paras 23, 47, 48, 49, 52, 53, 55, 57, 59",
  "HSE GS38 'Electrical test equipment for use on low voltage electrical systems', 4th ed., https://www.hse.gov.uk/pubns/priced/gs38.pdf - paras 13, 17, 19, 20",
  "EN 50110-1:2023 clause 6.2 headings 6.2.2-6.2.6 (publisher sample ToC only; body text not read) https://cdn.standards.iteh.ai/samples/70639/d56b2cf915854d53975e552586b1b839/SIST-EN-50110-1-2023.pdf",
  "IEC 61140 ELV/LV limits as reported (secondary) by https://en.wikipedia.org/wiki/Extra-low_voltage and https://en.wikipedia.org/wiki/Low_voltage (standard itself not read)",
  "Spec specs/12.md (acceptance criteria) and specs/00-common.md (insufficient-data rule)",
  "Own threshold classification, bench/electricalsafework/ref.py"
 ],
 "tolerance": "exact for every check: all outputs are categorical (outcome, voltage band) or boolean properties of a rule engine; the only numbers are thresholds compared with <=, so any deviation is a logic difference. Band boundaries are inclusive (<= limit) as the sources state 'does not exceed'.",
 "cases": [
  {
   "id": "eu-230ac-complete-clear",
   "intent": "headline: complete LV de-energized plan reaches the positive state",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "clear",
     "tol": "exact",
     "basis": "source",
     "derivation": "complete de-energized plan: disconnect, secure (lock+tag), prove-test-prove with contact detector on all combinations; EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.2-6.2.4; HSE HSG85 (3rd ed. 2013) paras 48, 49, 52, 53, 55; spec acceptance 'every successful de-energized plan includes isolation, secure against reconnection, verify dead'"
    },
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 230 <= 1000 V AC"
    },
    "energized_exception_flag": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "de-energized mode is not the exceptional path"
    },
    "missing_steps_empty": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "complete de-energized plan: disconnect, secure (lock+tag), prove-test-prove with contact detector on all combinations; EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.2-6.2.4; HSE HSG85 (3rd ed. 2013) paras 48, 49, 52, 53, 55; spec acceptance 'every successful de-energized plan includes isolation, secure against reconnection, verify dead'"
    },
    "rule_pack_shown": {
     "ref": "eu",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'Jurisdiction pack/version visible'"
    },
    "voltage_label_states_current_type": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'AC/DC always explicit next to voltage thresholds'"
    },
    "incident_energy_reported": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: arc-flash incident-energy calculation outside scope"
    }
   }
  },
  {
   "id": "eu-400ac-complete-clear",
   "intent": "headline: three-phase 400 V AC complete plan",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 400,
     "earthing": "TN-C-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "clear",
     "tol": "exact",
     "basis": "source",
     "derivation": "complete de-energized plan: disconnect, secure (lock+tag), prove-test-prove with contact detector on all combinations; EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.2-6.2.4; HSE HSG85 (3rd ed. 2013) paras 48, 49, 52, 53, 55; spec acceptance 'every successful de-energized plan includes isolation, secure against reconnection, verify dead'"
    },
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above)"
    }
   }
  },
  {
   "id": "eu-600dc-complete-clear",
   "intent": "headline: LV DC complete plan (600 V DC is LV, would be LV in AC too)",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 600,
     "earthing": "IT",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "clear",
     "tol": "exact",
     "basis": "source",
     "derivation": "complete de-energized plan: disconnect, secure (lock+tag), prove-test-prove with contact detector on all combinations; EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.2-6.2.4; HSE HSG85 (3rd ed. 2013) paras 48, 49, 52, 53, 55; spec acceptance 'every successful de-energized plan includes isolation, secure against reconnection, verify dead'"
    },
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 600 <= 1500 V DC"
    }
   }
  },
  {
   "id": "eu-missing-isolate",
   "intent": "negative: plan without 'isolate' must not be clear",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.2 'Disconnect completely'; HSE HSG85 (3rd ed. 2013) para 48; 29 CFR 1910.333(b)(2)(ii)(B)"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.2 'Disconnect completely'; HSE HSG85 (3rd ed. 2013) para 48; 29 CFR 1910.333(b)(2)(ii)(B)"
    },
    "missing_steps_includes_isolate": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.2 'Disconnect completely'; HSE HSG85 (3rd ed. 2013) para 48; 29 CFR 1910.333(b)(2)(ii)(B)"
    }
   }
  },
  {
   "id": "eu-missing-lock",
   "intent": "negative: plan without 'lock' must not be clear",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.3 'Secure against re-connection'; HSE HSG85 (3rd ed. 2013) para 49; 29 CFR 1910.333(b)(2)(iii)"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.3 'Secure against re-connection'; HSE HSG85 (3rd ed. 2013) para 49; 29 CFR 1910.333(b)(2)(iii)"
    },
    "missing_steps_includes_lock": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.3 'Secure against re-connection'; HSE HSG85 (3rd ed. 2013) para 49; 29 CFR 1910.333(b)(2)(iii)"
    }
   }
  },
  {
   "id": "eu-missing-test-absence",
   "intent": "negative: plan without 'test_absence' must not be clear",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.4 'Verify absence of operating voltage'; HSE HSG85 (3rd ed. 2013) para 53; spec 'De-energized workflow cannot complete without verification step'"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.4 'Verify absence of operating voltage'; HSE HSG85 (3rd ed. 2013) para 53; spec 'De-energized workflow cannot complete without verification step'"
    },
    "missing_steps_includes_test_absence": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.4 'Verify absence of operating voltage'; HSE HSG85 (3rd ed. 2013) para 53; spec 'De-energized workflow cannot complete without verification step'"
    }
   }
  },
  {
   "id": "eu-missing-prove-before",
   "intent": "negative: plan without 'prove_before' must not be clear",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 55 'test the instrument before and after use'; HSE GS38 (4th ed.) para 20; eu pack requires prove before (README scope)"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 55 'test the instrument before and after use'; HSE GS38 (4th ed.) para 20; eu pack requires prove before (README scope)"
    },
    "missing_steps_includes_prove_before": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 55 'test the instrument before and after use'; HSE GS38 (4th ed.) para 20; eu pack requires prove before (README scope)"
    }
   }
  },
  {
   "id": "eu-missing-prove-after",
   "intent": "negative: plan without 'prove_after' must not be clear",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 55; HSE GS38 (4th ed.) para 20; eu pack requires prove after (README scope)"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 55; HSE GS38 (4th ed.) para 20; eu pack requires prove after (README scope)"
    },
    "missing_steps_includes_prove_after": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 55; HSE GS38 (4th ed.) para 20; eu pack requires prove after (README scope)"
    }
   }
  },
  {
   "id": "eu-missing-tag",
   "intent": "negative: plan without 'tag' must not be clear",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 52 (caution notices at points of disconnection)"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 52 (caution notices at points of disconnection)"
    },
    "missing_steps_includes_tag": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 52 (caution notices at points of disconnection)"
    }
   }
  },
  {
   "id": "eu-empty-step-list",
   "intent": "negative: no steps at all",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": []
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec acceptance criterion; nothing isolated or verified"
    },
    "missing_steps_includes_isolate": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.2"
    },
    "missing_steps_includes_lock": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.3"
    },
    "missing_steps_includes_test_absence": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.4"
    }
   }
  },
  {
   "id": "eu-not-all-combinations",
   "intent": "negative: verification not on all conductors",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": false
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 53 'prove that all supply conductors are dead'"
    }
   }
  },
  {
   "id": "eu-order-test-before-isolate",
   "intent": "sequence: verification before isolation is out of order",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 53 'Having isolated the circuit ... check that the parts ... really are dead'; spec isolate->secure->verify"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "same"
    }
   }
  },
  {
   "id": "eu-order-test-before-lock",
   "intent": "sequence: verification before securing is out of order",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     }
    ]
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2 order: 6.2.3 secure precedes 6.2.4 verify; spec 'isolate->secure->verify'"
    }
   }
  },
  {
   "id": "eu-order-prove-after-before-test",
   "intent": "sequence: the 'after' proof placed before the test is not a prove-after",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     }
    ]
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE GS38 (4th ed.) para 20 / HSE HSG85 (3rd ed. 2013) para 55: proved before AND after use"
    }
   }
  },
  {
   "id": "eu-order-prove-before-after-test",
   "intent": "sequence: the 'before' proof placed after the test",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE GS38 (4th ed.) para 20 / HSE HSG85 (3rd ed. 2013) para 55"
    }
   }
  },
  {
   "id": "eu-no-isolation-point-id",
   "intent": "insufficient: isolation point not identified",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "insufficient",
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 47 (identify equipment correctly); spec 00-common 'insufficient data / review required'"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "same"
    }
   }
  },
  {
   "id": "eu-no-proving-method",
   "intent": "insufficient: how the instrument is proved is unstated",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "insufficient",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "00-common: missing data -> insufficient; HSE GS38 (4th ed.) para 20"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "same"
    }
   }
  },
  {
   "id": "eu-no-current-type",
   "intent": "insufficient: AC/DC unknown so no band can be stated",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": null,
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "insufficient",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: AC/DC always explicit; ELV/LV limits differ by current type (IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above))"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "same"
    }
   }
  },
  {
   "id": "eu-no-voltage",
   "intent": "insufficient: nominal voltage missing",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": null,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "insufficient",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "00-common insufficient-data rule; band undefined"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "same"
    }
   }
  },
  {
   "id": "us-limits-not-entered",
   "intent": "insufficient: US pack without user-entered band limits",
   "inputs": {
    "rule_pack": "us",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 480,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "insufficient",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: do not infer thresholds across jurisdictions from one number; README states us pack supplies no limits"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "same"
    }
   }
  },
  {
   "id": "site-limits-not-entered",
   "intent": "insufficient: site pack without limits",
   "inputs": {
    "rule_pack": "site",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "site pack is user-defined; no limits -> no band -> 00-common insufficient rule"
    }
   }
  },
  {
   "id": "eu-near-no-approach-source",
   "intent": "insufficient: proximity planning without approach distance and its source",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "near",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": true,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "barrier",
      "reference": "insulating shroud"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "insufficient",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: labels must specify source; approach distances are jurisdictional and not modelled"
    },
    "energized_exception_flag": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "near mode is not energized work"
    }
   }
  },
  {
   "id": "eu-negative-voltage",
   "intent": "negative: malformed system data must be refused/flagged, never clear",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": -230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "00-common: bad input must not yield a safe-looking result"
    }
   }
  },
  {
   "id": "eu-zero-voltage",
   "intent": "negative: malformed system data must be refused/flagged, never clear",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 0,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "00-common: bad input must not yield a safe-looking result"
    }
   }
  },
  {
   "id": "eu-text-voltage",
   "intent": "negative: malformed system data must be refused/flagged, never clear",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": "abc",
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "00-common: bad input must not yield a safe-looking result"
    }
   }
  },
  {
   "id": "eu-bad-current-type",
   "intent": "negative: malformed system data must be refused/flagged, never clear",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "3-phase",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "00-common: bad input must not yield a safe-looking result"
    }
   }
  },
  {
   "id": "unknown-rule-pack",
   "intent": "negative: unknown jurisdiction pack",
   "inputs": {
    "rule_pack": "xx",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: jurisdiction pack must be visible; no pack -> no basis"
    }
   }
  },
  {
   "id": "eu-instrument-none",
   "intent": "negative: unsuitable test instrument",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "none",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "no instrument -> absence of voltage cannot be verified; EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.4"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "no instrument -> absence of voltage cannot be verified; EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.4"
    }
   }
  },
  {
   "id": "eu-instrument-non-contact",
   "intent": "negative: unsuitable test instrument",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "non-contact detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE GS38 (4th ed.) para 13 (voltage sticks only for identifying live equipment, not for proving dead)"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE GS38 (4th ed.) para 13 (voltage sticks only for identifying live equipment, not for proving dead)"
    }
   }
  },
  {
   "id": "eu-instrument-rating-below-nominal",
   "intent": "negative: unsuitable test instrument",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 690,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 600,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE GS38 (4th ed.) para 17 (suitably rated for the voltages present); 690 V > 600 V"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE GS38 (4th ed.) para 17 (suitably rated for the voltages present); 690 V > 600 V"
    }
   }
  },
  {
   "id": "eu-hv-lv-instrument",
   "intent": "negative: LV detector on an 11 kV system",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 11000,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "earth",
      "reference": "portable earths"
     }
    ]
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE GS38 (4th ed.) para 17 principle (instrument rated for the system); LV-class instrument on HV"
    },
    "voltage_band": {
     "ref": "HV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above)"
    }
   }
  },
  {
   "id": "eu-hv-complete-clear",
   "intent": "headline: HV plan with earthing",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 11000,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "HV voltage detector",
     "instrument_rating_V": 36000,
     "instrument_rating_class": "HV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "earth",
      "reference": "portable earths ES1"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "clear",
     "tol": "exact",
     "basis": "source",
     "derivation": "complete de-energized plan: disconnect, secure (lock+tag), prove-test-prove with contact detector on all combinations; EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.2-6.2.4; HSE HSG85 (3rd ed. 2013) paras 48, 49, 52, 53, 55; spec acceptance 'every successful de-energized plan includes isolation, secure against reconnection, verify dead'; earthing per HSE HSG85 (3rd ed. 2013) para 57 (essential for high-voltage apparatus)"
    },
    "voltage_band": {
     "ref": "HV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above)"
    }
   }
  },
  {
   "id": "eu-hv-no-earth",
   "intent": "negative: HV plan without earthing",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 11000,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "HV voltage detector",
     "instrument_rating_V": 36000,
     "instrument_rating_class": "HV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 57 'essential for high-voltage apparatus'"
    },
    "missing_steps_includes_earth": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "same"
    }
   }
  },
  {
   "id": "eu-hv-earth-before-verify",
   "intent": "sequence: earthing before verification",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 11000,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "HV voltage detector",
     "instrument_rating_V": 36000,
     "instrument_rating_class": "HV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "earth",
      "reference": "ES1"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2 order: 6.2.4 verify precedes 6.2.5 earth (five-rule order)"
    }
   }
  },
  {
   "id": "eu-env-wet",
   "intent": "environment flag 'wet' yields a warning",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": true,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "environment_warnings_includes_wet": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec outputs: environment_warnings; MVP environment flags"
    }
   }
  },
  {
   "id": "eu-env-conductive-location",
   "intent": "environment flag 'conductive_location' yields a warning",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": true,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "environment_warnings_includes_conductive": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec outputs: environment_warnings; MVP environment flags"
    }
   }
  },
  {
   "id": "eu-env-confined",
   "intent": "environment flag 'confined' yields a warning",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": true,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "environment_warnings_includes_confined": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec outputs: environment_warnings; MVP environment flags"
    }
   }
  },
  {
   "id": "eu-env-induced-voltage",
   "intent": "environment flag 'induced_voltage' yields a warning",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": true
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "earth",
      "reference": "ES1"
     }
    ]
   },
   "checks": {
    "environment_warnings_includes_induced": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec outputs: environment_warnings; MVP environment flags"
    }
   }
  },
  {
   "id": "eu-adjacent-live-no-barrier",
   "intent": "negative: adjacent live parts without protection",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": true,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.6; HSE HSG85 (3rd ed. 2013) para 59"
    },
    "missing_steps_includes_barrier": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "same"
    }
   }
  },
  {
   "id": "eu-adjacent-live-with-barrier",
   "intent": "boundary: adjacent live parts protected",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": true,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "barrier",
      "reference": "insulating shroud"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "clear",
     "tol": "exact",
     "basis": "source",
     "derivation": "complete de-energized plan: disconnect, secure (lock+tag), prove-test-prove with contact detector on all combinations; EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.2-6.2.4; HSE HSG85 (3rd ed. 2013) paras 48, 49, 52, 53, 55; spec acceptance 'every successful de-energized plan includes isolation, secure against reconnection, verify dead'; EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.6"
    },
    "environment_warnings_nonempty": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "flag set"
    }
   }
  },
  {
   "id": "eu-stored-energy-no-discharge",
   "intent": "negative: capacitors not discharged",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": true,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 48 (ensure stored charge safely discharged)"
    },
    "missing_steps_includes_discharge": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "same"
    }
   }
  },
  {
   "id": "eu-stored-energy-discharged",
   "intent": "boundary: stored energy discharged before verification",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": true,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "discharge",
      "reference": "discharge stick, 5 min"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "is_clear": {
     "ref": true,
     "tol": "exact",
     "basis": "source",
     "derivation": "complete de-energized plan: disconnect, secure (lock+tag), prove-test-prove with contact detector on all combinations; EN 50110-1:2023 clause 6.2 headings (sample ToC) 6.2.2-6.2.4; HSE HSG85 (3rd ed. 2013) paras 48, 49, 52, 53, 55; spec acceptance 'every successful de-energized plan includes isolation, secure against reconnection, verify dead'; HSE HSG85 (3rd ed. 2013) para 48"
    }
   }
  },
  {
   "id": "eu-backfeed-not-all-sources",
   "intent": "negative: backfeed flagged, not every source isolated",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": true,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": false,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "earth",
      "reference": "ES1"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "source",
     "derivation": "HSE HSG85 (3rd ed. 2013) para 48 'every source of electrical energy'; 29 CFR 1910.333(b)(2)(ii)(B) 'all electric energy sources'"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "same"
    }
   }
  },
  {
   "id": "eu-energized-230ac-justified",
   "intent": "headline: energized work is always the exceptional path",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": "hospital supply cannot be interrupted",
     "live_work_authorisation": "written authorisation WA-12"
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "exception",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    },
    "energized_exception_flag": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    },
    "arc_flash_topics_nonempty": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: shock and arc-flash topics kept separate; live work"
    }
   }
  },
  {
   "id": "eu-energized-no-justification",
   "intent": "headline: energized work is always the exceptional path",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "exception",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    },
    "energized_exception_flag": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    },
    "arc_flash_topics_nonempty": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: shock and arc-flash topics kept separate; live work"
    }
   }
  },
  {
   "id": "eu-energized-elv-24dc",
   "intent": "headline: energized work is always the exceptional path",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 24,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": "hospital supply cannot be interrupted",
     "live_work_authorisation": "written authorisation WA-12"
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "exception",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    },
    "energized_exception_flag": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    },
    "arc_flash_topics_nonempty": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: shock and arc-flash topics kept separate; live work"
    }
   }
  },
  {
   "id": "eu-energized-hv",
   "intent": "headline: energized work is always the exceptional path",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 11000,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": "hospital supply cannot be interrupted",
     "live_work_authorisation": "written authorisation WA-12"
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "outcome": {
     "ref": "exception",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    },
    "energized_exception_flag": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    },
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    },
    "arc_flash_topics_nonempty": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: shock and arc-flash topics kept separate; live work"
    }
   }
  },
  {
   "id": "us-energized-with-limits",
   "intent": "headline: energized in US pack still exceptional",
   "inputs": {
    "rule_pack": "us",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 277,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": "hospital supply cannot be interrupted",
     "live_work_authorisation": "written authorisation WA-12"
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ],
    "pack_limits": {
     "elv_ac_V": 50,
     "elv_dc_V": 100,
     "lv_ac_V": 1000,
     "lv_dc_V": 1500,
     "source": "user-entered company limits"
    }
   },
   "checks": {
    "outcome": {
     "ref": "exception",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    },
    "energized_exception_flag": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'No green safe result for energized exceptional work'; HSE HSG85 (3rd ed. 2013) para 23 (Reg. 14 three conditions); 29 CFR 1910.333(a)(1)"
    }
   }
  },
  {
   "id": "us-480ac-complete",
   "intent": "headline: US pack with user limits and lock+tag+prove-test-prove",
   "inputs": {
    "rule_pack": "us",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 480,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ],
    "pack_limits": {
     "elv_ac_V": 50,
     "elv_dc_V": 100,
     "lv_ac_V": 1000,
     "lv_dc_V": 1500,
     "source": "user-entered company limits"
    }
   },
   "checks": {
    "outcome": {
     "ref": "clear",
     "tol": "exact",
     "basis": "source",
     "derivation": "29 CFR 1910.333(b)(2)(ii)(B), (b)(2)(iii), (b)(2)(iv)(B)"
    },
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "user-entered limits applied"
    }
   }
  },
  {
   "id": "us-75dc-user-limit",
   "intent": "boundary: user DC limit 100 V is used, not an IEC number",
   "inputs": {
    "rule_pack": "us",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 75,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ],
    "pack_limits": {
     "elv_ac_V": 50,
     "elv_dc_V": 100,
     "lv_ac_V": 1000,
     "lv_dc_V": 1500,
     "source": "user-entered company limits"
    }
   },
   "checks": {
    "voltage_band": {
     "ref": "ELV",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: do not infer thresholds from one number; 75 <= user 100 V DC"
    }
   }
  },
  {
   "id": "us-110dc-user-limit",
   "intent": "boundary: 110 V DC above user limit 100 V (would be ELV under IEC)",
   "inputs": {
    "rule_pack": "us",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 110,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ],
    "pack_limits": {
     "elv_ac_V": 50,
     "elv_dc_V": 100,
     "lv_ac_V": 1000,
     "lv_dc_V": 1500,
     "source": "user-entered company limits"
    }
   },
   "checks": {
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "110 > user 100 V DC"
    }
   }
  },
  {
   "id": "us-no-tag",
   "intent": "negative: OSHA requires lock AND tag",
   "inputs": {
    "rule_pack": "us",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 480,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ],
    "pack_limits": {
     "elv_ac_V": 50,
     "elv_dc_V": 100,
     "lv_ac_V": 1000,
     "lv_dc_V": 1500,
     "source": "user-entered company limits"
    }
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "29 CFR 1910.333(b)(2)(iii)(A) 'A lock and a tag shall be placed on each disconnecting means'"
    }
   }
  },
  {
   "id": "us-4160ac-no-prove-after",
   "intent": "negative: >600 V nominal requires check immediately after test",
   "inputs": {
    "rule_pack": "us",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 4160,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "HV voltage detector",
     "instrument_rating_V": 15000,
     "instrument_rating_class": "HV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "earth",
      "reference": "ES1"
     }
    ],
    "pack_limits": {
     "elv_ac_V": 50,
     "elv_dc_V": 100,
     "lv_ac_V": 1000,
     "lv_dc_V": 1500,
     "source": "user-entered company limits"
    }
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "source",
     "derivation": "29 CFR 1910.333(b)(2)(iv)(B) 'over 600 volts ... checked ... immediately before and immediately after'"
    }
   }
  },
  {
   "id": "site-no-prove-configured",
   "intent": "rule-pack configuration: prove/tag not required by site pack",
   "inputs": {
    "rule_pack": "site",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     }
    ],
    "pack_limits": {
     "elv_ac_V": 50,
     "elv_dc_V": 120,
     "lv_ac_V": 1000,
     "lv_dc_V": 1500,
     "prove_before": false,
     "prove_after": false,
     "tag": false,
     "earth_every_lv_job": false,
     "revision": "SITE-ES-4 rev B"
    }
   },
   "checks": {
    "outcome": {
     "ref": "clear",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'checked before/after where configured by rule pack'; isolation+lock+verify still present"
    },
    "rule_pack_shown": {
     "ref": "site",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "pack/version visible"
    }
   }
  },
  {
   "id": "site-earth-every-lv-missing",
   "intent": "rule-pack configuration: site demands earthing on LV",
   "inputs": {
    "rule_pack": "site",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ],
    "pack_limits": {
     "elv_ac_V": 50,
     "elv_dc_V": 120,
     "lv_ac_V": 1000,
     "lv_dc_V": 1500,
     "prove_before": false,
     "prove_after": false,
     "tag": false,
     "earth_every_lv_job": true,
     "revision": "SITE-ES-4 rev B"
    }
   },
   "checks": {
    "outcome": {
     "ref": "open",
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "site pack requires earthing; plan lacks it"
    },
    "missing_steps_includes_earth": {
     "ref": true,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "same"
    }
   }
  },
  {
   "id": "site-no-verify",
   "intent": "headline: no pack configuration removes verify-dead",
   "inputs": {
    "rule_pack": "site",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 230,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ],
    "pack_limits": {
     "elv_ac_V": 50,
     "elv_dc_V": 120,
     "lv_ac_V": 1000,
     "lv_dc_V": 1500,
     "prove_before": false,
     "prove_after": false,
     "tag": false,
     "earth_every_lv_job": false,
     "revision": "SITE-ES-4 rev B"
    }
   },
   "checks": {
    "is_clear": {
     "ref": false,
     "tol": "exact",
     "basis": "acceptance-criterion",
     "derivation": "spec: 'De-energized workflow cannot complete without verification step'"
    }
   }
  },
  {
   "id": "eu-band-50-ac",
   "intent": "boundary: IEC band threshold, AC/DC distinction",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 50,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "ELV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 50 V AC"
    }
   }
  },
  {
   "id": "eu-band-50p01-ac",
   "intent": "boundary: IEC band threshold, AC/DC distinction",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 50.01,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 50.01 V AC"
    }
   }
  },
  {
   "id": "eu-band-120-dc",
   "intent": "boundary: IEC band threshold, AC/DC distinction",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 120,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "ELV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 120 V DC"
    }
   }
  },
  {
   "id": "eu-band-120p5-dc",
   "intent": "boundary: IEC band threshold, AC/DC distinction",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 120.5,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 120.5 V DC"
    }
   }
  },
  {
   "id": "eu-band-110-ac",
   "intent": "boundary: IEC band threshold, AC/DC distinction",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 110,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 110 V AC"
    }
   }
  },
  {
   "id": "eu-band-110-dc",
   "intent": "boundary: IEC band threshold, AC/DC distinction",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 110,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "ELV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 110 V DC"
    }
   }
  },
  {
   "id": "eu-band-1000-ac",
   "intent": "boundary: IEC band threshold, AC/DC distinction",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 1000,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 1000 V AC"
    }
   }
  },
  {
   "id": "eu-band-1000p1-ac",
   "intent": "boundary: IEC band threshold, AC/DC distinction",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 1000.1,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "HV voltage detector",
     "instrument_rating_V": 36000,
     "instrument_rating_class": "HV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "earth",
      "reference": "ES1"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "HV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 1000.1 V AC"
    }
   }
  },
  {
   "id": "eu-band-1500-dc",
   "intent": "boundary: IEC band threshold, AC/DC distinction",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 1500,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 1500 V DC"
    }
   }
  },
  {
   "id": "eu-band-1500p1-dc",
   "intent": "boundary: IEC band threshold, AC/DC distinction",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 1500.1,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "HV voltage detector",
     "instrument_rating_V": 36000,
     "instrument_rating_class": "HV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "earth",
      "reference": "ES1"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "HV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 1500.1 V DC"
    }
   }
  },
  {
   "id": "eu-band-1200-ac",
   "intent": "boundary: IEC band threshold, AC/DC distinction",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 1200,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "HV voltage detector",
     "instrument_rating_V": 36000,
     "instrument_rating_class": "HV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "earth",
      "reference": "ES1"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "HV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 1200 V AC"
    }
   }
  },
  {
   "id": "eu-band-1200-dc",
   "intent": "boundary: IEC band threshold, AC/DC distinction",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 1200,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "source",
     "derivation": "IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 1200 V DC"
    }
   }
  },
  {
   "id": "random-band-00",
   "intent": "randomized band classification (seed 20260916, index 0)",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 1765.23,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "HV voltage detector",
     "instrument_rating_V": 36000,
     "instrument_rating_class": "HV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "earth",
      "reference": "ES1"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "HV",
     "tol": "exact",
     "basis": "physics",
     "derivation": "own threshold function band() in ref.py with IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 1765.23 V AC"
    }
   }
  },
  {
   "id": "random-band-01",
   "intent": "randomized band classification (seed 20260916, index 1)",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 1001.78,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "HV voltage detector",
     "instrument_rating_V": 36000,
     "instrument_rating_class": "HV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "earth",
      "reference": "ES1"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "HV",
     "tol": "exact",
     "basis": "physics",
     "derivation": "own threshold function band() in ref.py with IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 1001.78 V AC"
    }
   }
  },
  {
   "id": "random-band-02",
   "intent": "randomized band classification (seed 20260916, index 2)",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 3123.71,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "HV voltage detector",
     "instrument_rating_V": 36000,
     "instrument_rating_class": "HV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "earth",
      "reference": "ES1"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "HV",
     "tol": "exact",
     "basis": "physics",
     "derivation": "own threshold function band() in ref.py with IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 3123.71 V DC"
    }
   }
  },
  {
   "id": "random-band-03",
   "intent": "randomized band classification (seed 20260916, index 3)",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 104.31,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "physics",
     "derivation": "own threshold function band() in ref.py with IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 104.31 V AC"
    }
   }
  },
  {
   "id": "random-band-04",
   "intent": "randomized band classification (seed 20260916, index 4)",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 3166.17,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "HV voltage detector",
     "instrument_rating_V": 36000,
     "instrument_rating_class": "HV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "earth",
      "reference": "ES1"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "HV",
     "tol": "exact",
     "basis": "physics",
     "derivation": "own threshold function band() in ref.py with IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 3166.17 V DC"
    }
   }
  },
  {
   "id": "random-band-05",
   "intent": "randomized band classification (seed 20260916, index 5)",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 1518.35,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "HV voltage detector",
     "instrument_rating_V": 36000,
     "instrument_rating_class": "HV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "earth",
      "reference": "ES1"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "HV",
     "tol": "exact",
     "basis": "physics",
     "derivation": "own threshold function band() in ref.py with IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 1518.35 V DC"
    }
   }
  },
  {
   "id": "random-band-06",
   "intent": "randomized band classification (seed 20260916, index 6)",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 131.91,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "physics",
     "derivation": "own threshold function band() in ref.py with IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 131.91 V DC"
    }
   }
  },
  {
   "id": "random-band-07",
   "intent": "randomized band classification (seed 20260916, index 7)",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 135.59,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "physics",
     "derivation": "own threshold function band() in ref.py with IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 135.59 V AC"
    }
   }
  },
  {
   "id": "random-band-08",
   "intent": "randomized band classification (seed 20260916, index 8)",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 3475.41,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "HV voltage detector",
     "instrument_rating_V": 36000,
     "instrument_rating_class": "HV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     },
     {
      "step": "earth",
      "reference": "ES1"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "HV",
     "tol": "exact",
     "basis": "physics",
     "derivation": "own threshold function band() in ref.py with IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 3475.41 V DC"
    }
   }
  },
  {
   "id": "random-band-09",
   "intent": "randomized band classification (seed 20260916, index 9)",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 97.46,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "ELV",
     "tol": "exact",
     "basis": "physics",
     "derivation": "own threshold function band() in ref.py with IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 97.46 V DC"
    }
   }
  },
  {
   "id": "random-band-10",
   "intent": "randomized band classification (seed 20260916, index 10)",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "AC",
     "nominal_voltage_V": 47.3,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "ELV",
     "tol": "exact",
     "basis": "physics",
     "derivation": "own threshold function band() in ref.py with IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 47.3 V AC"
    }
   }
  },
  {
   "id": "random-band-11",
   "intent": "randomized band classification (seed 20260916, index 11)",
   "inputs": {
    "rule_pack": "eu",
    "system": {
     "current_type": "DC",
     "nominal_voltage_V": 1355.71,
     "earthing": "TN-S",
     "notes": ""
    },
    "task": {
     "planning_mode": "de-energized",
     "work_type": "replace motor terminal box",
     "proximity_only": false,
     "approach_distance": null,
     "approach_distance_source": null,
     "live_work_justification": null,
     "live_work_authorisation": null
    },
    "environment": {
     "wet": false,
     "conductive_location": false,
     "confined": false,
     "adjacent_live_parts": false,
     "stored_energy": false,
     "backfeed": false,
     "induced_voltage": false
    },
    "isolation": {
     "isolation_point_id": "Q1 in DB-3",
     "device": "switch-disconnector",
     "all_sources_isolated": true,
     "lock": "personal padlock",
     "instrument_type": "two-pole voltage detector",
     "instrument_rating_V": 1000,
     "instrument_rating_class": "LV",
     "instrument_id": "VD-0042",
     "proving_method": "proving unit",
     "all_conductor_combinations_tested": true
    },
    "steps": [
     {
      "step": "isolate",
      "reference": "Q1"
     },
     {
      "step": "lock",
      "reference": "padlock P7"
     },
     {
      "step": "tag",
      "reference": "tag T7"
     },
     {
      "step": "prove_before",
      "reference": "proving unit"
     },
     {
      "step": "test_absence",
      "reference": "all conductor combinations"
     },
     {
      "step": "prove_after",
      "reference": "proving unit"
     }
    ]
   },
   "checks": {
    "voltage_band": {
     "ref": "LV",
     "tol": "exact",
     "basis": "physics",
     "derivation": "own threshold function band() in ref.py with IEC 61140 band limits as reported by Wikipedia 'Extra-low voltage' and 'Low voltage' (ELV <= 50 V a.c. r.m.s. / <= 120 V ripple-free d.c.; LV <= 1000 V a.c. / <= 1500 V d.c.; HV above): 1355.71 V DC"
    }
   }
  }
 ],
 "not_benchmarked": [
  "missing instrument identifier and multimeter use: README grades them 'attention'; whether attention prevents 'clear' is not fixed by any source read",
  "US pack prove-before/after below 600 V: 29 CFR 1910.333(b)(2)(iv)(B) only mandates it above 600 V; NFPA 70E not read",
  "earthing requirement for backfeed/induced voltage on LV: EN 50110-1 6.2.5 body not read; HSG85 para 57 only makes it essential for HV and stored-energy equipment",
  "order position of the discharge step and of the tag step",
  "approach-distance values, arc-flash incident energy (out of scope per spec)",
  "ELV relaxations of dead-working (README: not modelled); wording/translations, PDF, permalink, exchange file, images",
  "whether environment flags (wet, confined) alone change the outcome - only the presence of a warning is checked"
 ],
 "coverage": "Covers: every successful de-energized plan includes isolation, securing and verification (removal of each); verify-dead cannot be configured away; prove-before/after where the pack requires it and optional where the site pack disables it; sequence order; AC/DC-distinct IEC band thresholds on both sides of 50 V AC, 120 V DC, 1000 V AC, 1500 V DC; user-entered limits for non-IEC packs; energized work never positive; environment warnings; adjacent live parts, stored energy, backfeed, HV earthing; insufficient and malformed data; pack visible."
}
