{
 "tool": "iolist",
 "author_note": "independent reference authored without access to the tool code; adjudicated 2026-09-23 by an agent independent of the builder and of this corpus's author (see ADJUDICATION.md). First pass: one check corrected, four upheld, six cases added. Second pass: no corpus check changed, ten cases added for coverage holes against the spec 5 rules table, the spec 4.2 modifier steps, the spec 4.4 spare-target fallback and the spec 13 defaults.",
 "reference": "Independent reference corpus for the I/O List tool (iolist.html). It covers the signal-list checks, the ISA-5.1 letter-code parse of spec 4.2, the NAMUR NE 43 current levels of spec 4.3, the card-count and placement arithmetic of spec 4.4-4.6, the counts and spare fractions of spec 4.7, all 37 review rules IOL-R-001...037 with a triggering case and a near-miss each, the stated boundary behaviour (spare fraction exactly at target, a limit at a range end and at hi+2*eps, racks equal to racks required, a six-letter candidate run, channels 256 versus 257, spare target 0.9), the verdict and package_savable logic of spec 6, and the four presets of spec 9 with the expected values the specification prints for them. Sources: SPEC-iolist.md (spec date 2026-09-22), ANSI/ISA-5.1-2022 identification letters as the spec transcribes them, NAMUR NE 43 signal levels (3.8-20.5 mA measurement, <=3.6 or >=21 mA failure, verified against Lesman Instrument Co.'s reproduction), and IEC 61131-2:2017 Ed. 4.0 clause structure 6.4/6.5 for the digital and analog I/O families (verified against the publicly posted table of contents). All arithmetic references were computed with the stdlib script iolist-ref.py beside this file, which re-implements spec 4.1-4.7, 5 and 6 and asserts every hand-written expectation below before the corpus is written.",
 "reference_citations": [
  "SPEC-iolist.md, spec date 2026-09-22 (_docs/SPEC-iolist.md), sections 3-7, 9, 13-15: the normative data model, formulas, rules and preset expectations.",
  "ANSI/ISA-5.1-2022 Instrumentation Symbols and Identification, clause 4, Table 4.1 identification letters, as transcribed in SPEC-iolist.md basis label [ISA]; the first letters used here (A analysis, F flow, H hand, L level, P pressure, S speed/frequency, T temperature, X unclassified, Y event/state/presence, Z position/dimension) were cross-checked against a public ISA-5.1 first-letter reference. The corpus author did not read a licensed copy of the 2022 text; the letters the spec marks [ISA-conv] (succeeding E, A, L; modifiers M, C, F, Q) are author method.",
  "NAMUR NE 43 Standardization of the Signal Level for the Failure Information of Digital Transmitters: measurement information 3.8 ... 20.5 mA, failure information <= 3.6 mA or >= 21 mA. Verified against Lesman Instrument Co., 'What does NAMUR NE 43 do for me?' (https://www.lesman.com/what-does-namur-ne-43-do-for-me), which states the 3.8-20.5 mA measurement range and the <=3.6 / >=21 mA failure levels. The 2021 edition's control-system detection margin was not read and is not used (spec 2 limitation 5).",
  "IEC 61131-2:2017 Ed. 4.0 (2017-08), Programmable controllers - Part 2: Equipment requirements and tests, clause 6.4 Digital I/Os (6.4.4 digital inputs current sinking, 6.4.5 digital outputs for alternating currents, 6.4.6 digital outputs for direct current) and clause 6.5 Analog I/Os (6.5.2 analog inputs, 6.5.3 analog outputs, 6.5.4 analog temperature inputs). Clause titles and the 2017-08 edition date verified against the publicly posted preview of the standard's table of contents at plcopen.org. No numeric limit from the standard is used; the electrical-type vocabulary of spec 3.4 is author method built on these clause families."
 ],
 "tolerance": "Categorical outputs are exact: verdict, package_savable, the finding map (rule@target -> severity), per-rule finding counts, severity counts, letter-code parses with their expected sets, address strings, the sorted unallocated list, and every integer count (n, c, V, C_req, C, channels, allocated, spare, cards, racks_required, counts by controller and signal type). spare_frac is compared to absolute 1e-12: it is the ratio of two integers computed by one division, so the only error is the final rounding. NE 43 values are compared to relative 1e-9 with an absolute floor of 1e-9*span, the tolerance spec 13 states, because x(I) = lo + (I - 0.004)/0.016*span is one affine map with a single division and no iteration. No tolerance here was widened to let a value pass; each follows from the arithmetic of the quantity it covers. Checks marked \"disputable\": true rest on a reading of the specification that another reading could change; the reason is stated in the check's derivation.",
 "not_benchmarked": [
  "Package transport: load, save, conflict flow, ignored sections, flags display, orphan flags, byte-identical write-back of other sections (spec 7, spec 14). These need a live DiagramProject runtime and are covered by the TZ-project-package package cases.",
  "The spec 7.2 read mapping of control_functions and cause_effect field names (spec open question Q2): the corpus supplies refs directly in the spec 3.6 shape.",
  "UI, the seven-language strings, report layout, figure pixels, TSV paste parsing and display-unit rounding (spec 14): interface, not model.",
  "IEC 61131-2 electrical limits, IS entity parameters under IEC 60079-11, and the NE 43 2021 control-system detection margins: not modelled by the tool (spec 2 limitations 4 and 5, spec 14).",
  "Whether the spec 4.2 letter mapping suits a given project's tagging philosophy: the mapping is author method and can only be tested against this specification (spec 14).",
  "The Python export file and its self-test (spec 12): the quantities it covers are checked here through the same evaluate outputs.",
  "Permalink round trip, the 4 kB limit, performance with 2000 points and the 390 px layout (spec 15 items 12, 15, 16): acceptance criteria, not model cases.",
  "The IOL-R-029 finding detail (the number of moved tags): spec 13 exposes findings as {rule, severity, target} only, so the count is stated in the case derivation and not asserted.",
  "Duplicate-key rows in the letter, address and ne43 maps: spec 13 says the first row wins and that the corpus should not test those maps on duplicate-key cases."
 ],
 "coverage": {
  "summary": "159 cases, 420 checks: the 4 presets of spec 9, an empty-list case and a clean baseline, a triggering case and a near-miss for each of the 37 rules IOL-R-001...037, the spec 4.2 parse examples with the |R| = 1 boundary of its modifier steps and the K, F and S-then-C modifier branches, the spec 4.3 NE 43 worked values, the spec 4.4 card-count examples including the 1e-9 guard, a group named only by an installed entry and the card-type/controller/settings spare-target fallback, placement (voting-group order, least-load ties, rack roll-over), the spec 13 field defaults, the stated boundary cases, and the granularity of IOL-R-023, IOL-R-031 and IOL-R-036 over two cards, duplicate rows and two voted entries. Sixteen cases carry note 'added by adjudication' (six 2026-09-23 first pass, ten second pass).",
  "rules": [
   "IOL-R-001",
   "IOL-R-002",
   "IOL-R-003",
   "IOL-R-004",
   "IOL-R-005",
   "IOL-R-006",
   "IOL-R-007",
   "IOL-R-008",
   "IOL-R-009",
   "IOL-R-010",
   "IOL-R-011",
   "IOL-R-012",
   "IOL-R-013",
   "IOL-R-014",
   "IOL-R-015",
   "IOL-R-016",
   "IOL-R-017",
   "IOL-R-018",
   "IOL-R-019",
   "IOL-R-020",
   "IOL-R-021",
   "IOL-R-022",
   "IOL-R-023",
   "IOL-R-024",
   "IOL-R-025",
   "IOL-R-026",
   "IOL-R-027",
   "IOL-R-028",
   "IOL-R-029",
   "IOL-R-030",
   "IOL-R-031",
   "IOL-R-032",
   "IOL-R-033",
   "IOL-R-034",
   "IOL-R-035",
   "IOL-R-036",
   "IOL-R-037"
  ],
  "triggered_by": {
   "IOL-R-001": [
    "r001-whitespace-tag"
   ],
   "IOL-R-002": [
    "r002-tagkey-collision",
    "r002-ac7-ahu-collision",
    "r031-limit-on-duplicate-rows"
   ],
   "IOL-R-003": [
    "r003-double-hyphen",
    "r003-letter-run-too-long",
    "r003-no-digit"
   ],
   "IOL-R-004": [
    "preset-brownfield-fixed-cards",
    "r004-tt-as-di",
    "r004-pg-empty-expected",
    "parse-modifier-examples"
   ],
   "IOL-R-005": [
    "r002-ac7-ahu-collision",
    "r005-no-succeeding-letter",
    "parse-candidate-examples",
    "parse-single-letter-remainder",
    "parse-modifier-k-f-and-close"
   ],
   "IOL-R-006": [
    "r006-rtd-on-do"
   ],
   "IOL-R-007": [
    "preset-brownfield-fixed-cards",
    "r007-ai-no-range",
    "r007-hi-only-null",
    "r031-skipped-when-r007-fires"
   ],
   "IOL-R-008": [
    "preset-brownfield-fixed-cards",
    "r008-bad-display-unit",
    "r008-null-quantity"
   ],
   "IOL-R-009": [
    "r009-hi-equals-lo",
    "r031-skipped-when-r009-fires",
    "ne43-not-computed"
   ],
   "IOL-R-010": [
    "r010-tc-with-voltage"
   ],
   "IOL-R-011": [
    "r011-di-fail-hold",
    "r011-ai-fail-last",
    "r011-nm-fb-any-fail-state"
   ],
   "IOL-R-012": [
    "r012-sil-ai-fail-hold"
   ],
   "IOL-R-013": [
    "r013-fb-no-protocol"
   ],
   "IOL-R-014": [
    "preset-is-field-split",
    "r014-is-ac-in"
   ],
   "IOL-R-015": [
    "r015-no-system"
   ],
   "IOL-R-016": [
    "r016-unknown-system"
   ],
   "IOL-R-017": [
    "r017-channels-zero",
    "r017-channels-257",
    "r017-duplicate-controller-id",
    "r017-signal-types-contains-fb",
    "r017-empty-signal-types",
    "r017-dangling-card-type-id",
    "r017-installed-duplicate-pair",
    "r017-installed-dangling",
    "r017-spare-target-above-limit",
    "r017-slots-per-rack-65",
    "r017-racks-zero",
    "r017-default-spare-negative",
    "r017-empty-points-verdict-empty",
    "r017-empty-controller-id",
    "r017-card-type-id-bad-chars",
    "r017-duplicate-card-type-id",
    "r017-installed-cards-not-integer"
   ],
   "IOL-R-018": [
    "r018-unknown-controller",
    "r018-empty-controller",
    "counts-mixed-list",
    "unallocated-every-addressless-channel-point",
    "r017-empty-controller-id",
    "r024-nm-one-non-empty-controller"
   ],
   "IOL-R-019": [
    "r019-sil-on-bpcs",
    "unallocated-every-addressless-channel-point"
   ],
   "IOL-R-020": [
    "preset-is-field-split",
    "r020-no-ao-card",
    "r020-electrical-not-accepted",
    "r020-seg-safety-card-on-bpcs",
    "r020-seg-bpcs-card-on-sis",
    "unallocated-every-addressless-channel-point"
   ],
   "IOL-R-021": [
    "preset-brownfield-fixed-cards",
    "r021-channel-overflow",
    "r021-installed-zero-cards"
   ],
   "IOL-R-022": [
    "r017-racks-zero",
    "r022-racks-exceeded"
   ],
   "IOL-R-023": [
    "r023-voting-group-on-one-card",
    "r023-two-cards-two-findings"
   ],
   "IOL-R-024": [
    "r024-voting-group-two-controllers"
   ],
   "IOL-R-025": [
    "r025-voting-group-one-member",
    "r036-voted-group-mismatch",
    "r036-nm-tag-absent",
    "r036-two-entries-same-tags"
   ],
   "IOL-R-026": [
    "preset-brownfield-fixed-cards",
    "r021-channel-overflow",
    "r021-nm-eight-rows",
    "r026-group-below-target"
   ],
   "IOL-R-027": [
    "preset-brownfield-fixed-cards",
    "r021-channel-overflow",
    "r021-nm-eight-rows",
    "r027-controller-below-target"
   ],
   "IOL-R-028": [
    "r028-nonsil-on-sis"
   ],
   "IOL-R-029": [
    "r029-baseline-moved"
   ],
   "IOL-R-030": [
    "preset-brownfield-fixed-cards",
    "r030-referenced-tag-missing"
   ],
   "IOL-R-031": [
    "preset-brownfield-fixed-cards",
    "r031-limit-above-range",
    "r031-limit-below-range",
    "r031-limit-hi-plus-two-eps",
    "r031-limit-on-duplicate-rows"
   ],
   "IOL-R-032": [
    "r032-unit-mismatch"
   ],
   "IOL-R-033": [
    "r033-limit-at-hi",
    "r033-limit-at-lo",
    "r033-limit-at-hi-plus-half-eps"
   ],
   "IOL-R-034": [
    "r034-limit-on-digital-row"
   ],
   "IOL-R-035": [
    "preset-sis-2oo3-trip",
    "r035-rising-trip-fail-low-sil",
    "r035-falling-trip-fail-high-nonsil"
   ],
   "IOL-R-036": [
    "r036-voted-group-mismatch",
    "r036-two-entries-same-tags"
   ],
   "IOL-R-037": [
    "preset-sis-2oo3-trip",
    "preset-brownfield-fixed-cards",
    "r037-row-not-referenced"
   ]
  },
  "near_miss": {
   "IOL-R-001": [
    "r001-nm-tag-present"
   ],
   "IOL-R-002": [
    "r002-nm-distinct-keys"
   ],
   "IOL-R-003": [
    "r003-nm-six-letter-run"
   ],
   "IOL-R-004": [
    "r004-nm-tt-as-ai",
    "r004-nm-pi-indicator",
    "parse-signal-types-consistent"
   ],
   "IOL-R-005": [
    "r005-nm-classified-function"
   ],
   "IOL-R-006": [
    "r006-nm-other-electrical",
    "r006-namur-on-pi"
   ],
   "IOL-R-007": [
    "r007-nm-range-present"
   ],
   "IOL-R-008": [
    "r008-nm-mbar"
   ],
   "IOL-R-009": [
    "r009-nm-hi-just-above-lo"
   ],
   "IOL-R-010": [
    "r010-nm-tc-temperature"
   ],
   "IOL-R-011": [
    "r011-nm-ao-fail-last",
    "r011-nm-fb-any-fail-state"
   ],
   "IOL-R-012": [
    "r012-nm-fail-high"
   ],
   "IOL-R-013": [
    "r013-nm-protocol-set"
   ],
   "IOL-R-014": [
    "r014-nm-non-is-ac-in"
   ],
   "IOL-R-015": [
    "base-clean"
   ],
   "IOL-R-016": [
    "r016-nm-known-system",
    "r016-nm-empty-systems"
   ],
   "IOL-R-017": [
    "r017-nm-channels-256",
    "r017-nm-spare-target-09"
   ],
   "IOL-R-018": [
    "r018-nm-fb-needs-no-controller"
   ],
   "IOL-R-019": [
    "r019-nm-sil-on-sis"
   ],
   "IOL-R-020": [
    "r020-nm-ao-card-present"
   ],
   "IOL-R-021": [
    "r021-nm-eight-rows"
   ],
   "IOL-R-022": [
    "r022-nm-racks-equal-required"
   ],
   "IOL-R-023": [
    "r023-nm-computed-two-cards",
    "count-voting-raises-c"
   ],
   "IOL-R-024": [
    "r024-nm-one-controller",
    "r024-nm-one-non-empty-controller"
   ],
   "IOL-R-025": [
    "r025-nm-two-members",
    "r024-nm-one-non-empty-controller"
   ],
   "IOL-R-026": [
    "r026-nm-spare-equals-target",
    "spare-target-fallback-chain"
   ],
   "IOL-R-027": [
    "r027-nm-equal-target",
    "spare-target-fallback-chain"
   ],
   "IOL-R-028": [
    "r028-nm-sil-on-sis"
   ],
   "IOL-R-029": [
    "r029-nm-baseline-matches",
    "r029-nm-empty-baseline"
   ],
   "IOL-R-030": [
    "r030-nm-all-referenced-present"
   ],
   "IOL-R-031": [
    "r031-nm-limit-inside-range"
   ],
   "IOL-R-032": [
    "r032-nm-si-unit",
    "r032-nm-shared-si-unit-1"
   ],
   "IOL-R-033": [
    "r031-nm-limit-inside-range"
   ],
   "IOL-R-034": [
    "r034-nm-limit-on-analog-row"
   ],
   "IOL-R-035": [
    "r035-nm-rising-trip-fail-high",
    "r035-nm-setpoint-operator",
    "r035-nm-rtd-input"
   ],
   "IOL-R-036": [
    "r036-nm-same-voting-group",
    "r036-nm-tag-absent"
   ],
   "IOL-R-037": [
    "r037-nm-refs-empty"
   ]
  },
  "ambiguities": [
   "RESOLVED by adjudication 2026-09-23: spec 13 now defines unallocated[] as every point with signal_type other than FB that carries no channel address, and the spec 5 evaluation note was rewritten to say that 'excluded from allocation' excludes an IOL-R-018/019 row from the group arithmetic of spec 4.4 only. Cases r018-unknown-controller, r019-sil-on-bpcs and unallocated-every-addressless-channel-point rest on that definition and are no longer disputable.",
   "Spec 6 lists `empty` above `blocked`. A state with no points and an invalid hardware definition therefore returns `empty` here; a reading that gives blockers precedence would return `blocked` (case r017-empty-points-verdict-empty, marked disputable).",
   "RESOLVED by adjudication 2026-09-23 against the corpus: spec 13 now states that an IOL-R-017 hardware path always ends in a field, so a duplicate `installed` entry points at installed[i].card_type_id. Case r017-installed-duplicate-pair was corrected from installed[1].",
   "RESOLVED by adjudication 2026-09-23: spec 13 now names the voted entry's `from` id as the IOL-R-036 target. Cases r036-voted-group-mismatch and r036-two-entries-same-tags rest on it and are no longer disputable.",
   "IOL-R-023 is raised 'one finding per (voting group, card)' while spec 13 gives the target as the voting group name, so two breaching cards in one group collapse to one entry in a rule@target map. Case r023-two-cards-two-findings (added by adjudication) tests the pair through findings_by_rule; the target string still cannot tell the two cards apart and the specification still does not say it should.",
   "Spec 3.1 caps settings.default_spare at [0, 0.9] and spec 5 IOL-R-017 raises a blocker outside it, but the spec does not say what value the computation then uses. The corpus falls back to the spec 3.1 default 0.2 (case r017-default-spare-negative, marked disputable).",
   "Spec 4.6 orders a controller's cards by 'position of ct in k.card_type_ids', which is undefined for a group created only by an `installed` entry naming a card type the controller does not list. No case here relies on that order.",
   "Spec 5 IOL-R-018 asks only whether a controller with the row's id exists, so a controller that is itself invalid under IOL-R-017 still counts as present. No case here turns on that.",
   "Spec 4.3 defines the NE 43 levels 'For AI with electrical_type in {ma420, ma420_hart}', so a 4-20 mA analog output gets no NE 43 row even though the same current levels apply to it physically (case ne43-not-computed).",
   "Spec 5 evaluates IOL-R-033 as |l.value - hi| <= eps(p) and IOL-R-031 as l.value > hi + eps(p). In exact arithmetic these meet without a gap, but in binary floating point a value at exactly hi + eps can fail both tests: with lo = 0 and hi = 1e6 Pa, (1e6 + 1e-3) - 1e6 evaluates above 1e-9*1e6 while 1e6 + 1e-3 is not above 1e6 + 1e-9*1e6. The corpus keeps its boundary cases at hi, hi + eps/2 and hi + 2*eps so no check rests on that gap.",
   "Spec 5 IOL-R-022 reads k.racks directly, while spec 5 IOL-R-017 declares racks = 0 a hardware-definition blocker. The corpus lets both fire on the same state (case r017-racks-zero, marked disputable); a reading in which an invalid field is not read would raise IOL-R-017 alone.",
   "Spec 13 defines letter[tag_key] as {code, f, expected[]} or null but does not say what `expected` holds when f is unclassified. The corpus uses null for `expected` and null for `f` when R is empty (cases r005-no-succeeding-letter, parse-candidate-examples).",
   "Spec 3.3.1 makes a second `installed` entry for one (controller, card type) pair an error but does not say which of the two entries sets C. The corpus and the tool both use the first (case r017-installed-duplicate-pair, groups check still marked disputable); adjudication 2026-09-23 left this open because no benchmark check turns on it.",
   "Spec 4.7 reports a line per controller and spec 4.4 a group per (controller, card type), and neither says whether a controller that IOL-R-017 declares invalid is still reported. Case r017-empty-controller-id (added by adjudication, second pass) therefore checks the findings, the verdict, the unallocated list, the unassigned counts column and the address map, and not groups or controllers."
  ]
 },
 "cases": [
  {
   "id": "preset-pump-skid-bpcs",
   "intent": "headline: spec 9.1 duty/standby pump skid on one BPCS controller, 20 % spare",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "BPCS-1",
       "name": "Process controller",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": 1,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8H",
        "RTD8",
        "AO8H"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI 16 ch 24 V DC",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO 16 ch 24 V DC",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8H",
       "name": "AI 8 ch 4-20 mA HART",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [
        "ma420",
        "ma420_hart"
       ],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "RTD8",
       "name": "AI 8 ch RTD",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [
        "rtd_pt100",
        "rtd_pt1000"
       ],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8H",
       "name": "AO 8 ch 4-20 mA HART",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [
        "ma420",
        "ma420_hart"
       ],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "Pump suction pressure",
       "system_id": "SYS-PUMPS",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-102",
       "description": "Pump discharge pressure",
       "system_id": "SYS-PUMPS",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0,
       "range_hi": 1600000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "FT-103",
       "description": "Discharge flow",
       "system_id": "SYS-PUMPS",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "vol_flow",
       "range_lo": 0,
       "range_hi": 0.013888888888888888,
       "display_unit": "m3/h",
       "eng_unit": "m3/h",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "LT-104",
       "description": "Suction tank level",
       "system_id": "SYS-PUMPS",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "fraction",
       "range_lo": 0,
       "range_hi": 1,
       "display_unit": "%",
       "eng_unit": "%",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "TT-105",
       "description": "Bearing temperature",
       "system_id": "SYS-PUMPS",
       "signal_type": "AI",
       "electrical_type": "rtd_pt100",
       "bus_protocol": "",
       "quantity": "temperature",
       "range_lo": 273.15,
       "range_hi": 423.15,
       "display_unit": "°C",
       "eng_unit": "°C",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "FV-103",
       "description": "Discharge flow control valve",
       "system_id": "SYS-PUMPS",
       "signal_type": "AO",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "fraction",
       "range_lo": 0,
       "range_hi": 1,
       "display_unit": "%",
       "eng_unit": "%",
       "fail_state": "closed",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-101A",
       "description": "Pump A running",
       "system_id": "SYS-PUMPS",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-101B",
       "description": "Pump B running",
       "system_id": "SYS-PUMPS",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XA-101A",
       "description": "Pump A drive fault",
       "system_id": "SYS-PUMPS",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XA-101B",
       "description": "Pump B drive fault",
       "system_id": "SYS-PUMPS",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "HS-101",
       "description": "Skid local/remote selector",
       "system_id": "SYS-PUMPS",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "LSLL-104",
       "description": "Suction tank low-low level switch",
       "system_id": "SYS-PUMPS",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "ZSO-106",
       "description": "Suction valve open",
       "system_id": "SYS-PUMPS",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "ZSC-106",
       "description": "Suction valve closed",
       "system_id": "SYS-PUMPS",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XY-101A",
       "description": "Pump A start command",
       "system_id": "SYS-PUMPS",
       "signal_type": "DO",
       "electrical_type": "dc24_out",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XY-101B",
       "description": "Pump B start command",
       "system_id": "SYS-PUMPS",
       "signal_type": "DO",
       "electrical_type": "dc24_out",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XV-106",
       "description": "Suction on/off valve solenoid",
       "system_id": "SYS-PUMPS",
       "signal_type": "DO",
       "electrical_type": "dc24_out",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-107",
       "description": "Seal pot pressure",
       "system_id": "SYS-PUMPS",
       "signal_type": "FB",
       "electrical_type": "fieldbus",
       "bus_protocol": "PROFIBUS PA",
       "quantity": "pressure",
       "range_lo": 0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.1 states 'verdict clear; no findings'; spec 6: no blocker and no major."
    },
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.1 'no findings'. refs.tags is empty, so IOL-R-037 is not evaluated (spec 5: 'refs present' = refs.tags non-empty); every row carries a system_id, so IOL-R-015 does not fire."
    },
    "package_savable": {
     "ref": true,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: no IOL-R-001 and no IOL-R-002 finding."
    },
    "groups.BPCS-1/DI16": {
     "ref": {
      "n": 8,
      "c": 16,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 16,
      "allocated": 8,
      "spare": 8,
      "spare_frac": 0.5
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.1 'DI16 8/1/16/8/8/0.5'. C_req = ceil(8/(16*0.8) - 1e-9) = ceil(0.625) = 1; spare 16-8 = 8; 8/16 = 0.5."
    },
    "groups.BPCS-1/DO16": {
     "ref": {
      "n": 3,
      "c": 16,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 16,
      "allocated": 3,
      "spare": 13,
      "spare_frac": 0.8125
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.1 'DO16 3/1/16/3/13/0.8125'; 13/16 = 0.8125."
    },
    "groups.BPCS-1/AI8H": {
     "ref": {
      "n": 4,
      "c": 8,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 8,
      "allocated": 4,
      "spare": 4,
      "spare_frac": 0.5
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.1 'AI8H 4/1/8/4/4/0.5'. The four 4-20 mA AI rows choose AI8H, the first eligible card type of BPCS-1 accepting ma420_hart (spec 4.4)."
    },
    "groups.BPCS-1/RTD8": {
     "ref": {
      "n": 1,
      "c": 8,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 8,
      "allocated": 1,
      "spare": 7,
      "spare_frac": 0.875
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.1 'RTD8 1/1/8/1/7/0.875'. TT-105 is rtd_pt100, which AI8H does not accept, so the preference order falls through to RTD8."
    },
    "groups.BPCS-1/AO8H": {
     "ref": {
      "n": 1,
      "c": 8,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 8,
      "allocated": 1,
      "spare": 7,
      "spare_frac": 0.875
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.1 'AO8H 1/1/8/1/7/0.875'."
    },
    "controllers.BPCS-1": {
     "ref": {
      "cards": 5,
      "channels": 56,
      "allocated": 17,
      "spare": 39,
      "spare_frac": 0.6964285714285714,
      "racks_required": 1
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.1 'Controller: 5 cards, 56 channels, 17 allocated, 39 spare, spare_frac 39/56 = 0.696428..., racks_required 1'. 16+16+8+8+8 = 56; ceil(5/12) = 1."
    },
    "address": {
     "ref": {
      "HS-101": "BPCS-1/R1/S1/CH1",
      "LSLL-104": "BPCS-1/R1/S1/CH2",
      "XA-101A": "BPCS-1/R1/S1/CH3",
      "XA-101B": "BPCS-1/R1/S1/CH4",
      "YS-101A": "BPCS-1/R1/S1/CH5",
      "YS-101B": "BPCS-1/R1/S1/CH6",
      "ZSC-106": "BPCS-1/R1/S1/CH7",
      "ZSO-106": "BPCS-1/R1/S1/CH8",
      "XV-106": "BPCS-1/R1/S2/CH1",
      "XY-101A": "BPCS-1/R1/S2/CH2",
      "XY-101B": "BPCS-1/R1/S2/CH3",
      "FT-103": "BPCS-1/R1/S3/CH1",
      "LT-104": "BPCS-1/R1/S3/CH2",
      "PT-101": "BPCS-1/R1/S3/CH3",
      "PT-102": "BPCS-1/R1/S3/CH4",
      "TT-105": "BPCS-1/R1/S4/CH1",
      "FV-103": "BPCS-1/R1/S5/CH1"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.1 address list, verbatim. Slot order follows the card-type preference order DI16, DO16, AI8H, RTD8, AO8H (spec 4.6); channels within a card follow tag_key order (spec 4.5 step 3). PT-107 is fieldbus and carries no address."
    },
    "unallocated": {
     "ref": [],
     "tol": "exact",
     "basis": "spec",
     "derivation": "every non-fieldbus row is placed; PT-107 is FB and is not a channel point (spec 4.4)."
    },
    "counts.fb": {
     "ref": 1,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.1 'FB: 1 (PT-107, PROFIBUS PA)'."
    },
    "counts.total": {
     "ref": {
      "DI": 8,
      "DO": 3,
      "AI": 5,
      "AO": 1,
      "PI": 0,
      "FB": 1
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "tally of spec 9.1 points[]: 8 DI, 3 DO, 5 AI (4 on ma420_hart + TT-105 RTD), 1 AO, 1 FB."
    },
    "ne43.PT-101": {
     "ref": {
      "x_fail_lo": -25000.0,
      "x_sat_lo": -12500.0,
      "x_sat_hi": 1031250.0,
      "x_fail_hi": 1062500.0
     },
     "tol": "relative 1e-9 with absolute floor 1e-9*span (one affine map, spec 13)",
     "basis": "spec+NE43",
     "derivation": "spec 9.1 'NE 43 for PT-101 (0 ... 10 bar): -25 000 / -12 500 / 1 031 250 / 1 062 500 Pa'. x(I) = lo + (I-0,004)/0,016*span with span = 1e6 Pa and the NE 43 device levels 3,6 / 3,8 / 20,5 / 21 mA."
    }
   }
  },
  {
   "id": "preset-sis-2oo3-trip",
   "intent": "headline: spec 9.2 2oo3 high-pressure trip on an SIS, segregated from the BPCS",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "BPCS-1",
       "name": "Process controller",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": 1,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8H"
       ]
      },
      {
       "id": "SIS-1",
       "name": "Safety controller",
       "kind": "SIS",
       "spare_target": 0.2,
       "racks": 1,
       "slots_per_rack": 8,
       "card_type_ids": [
        "SAI8",
        "SDI16",
        "SDO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI 16 ch 24 V DC",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO 16 ch 24 V DC",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8H",
       "name": "AI 8 ch 4-20 mA HART",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [
        "ma420",
        "ma420_hart"
       ],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "SAI8",
       "name": "Safety AI 8 ch 4-20 mA HART",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [
        "ma420",
        "ma420_hart"
       ],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDI16",
       "name": "Safety DI 16 ch",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDO8",
       "name": "Safety DO 8 ch",
       "signal_types": [
        "DO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-201A",
       "description": "Separator pressure, trip transmitter A",
       "system_id": "SYS-SEP",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0,
       "range_hi": 2500000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": true,
       "is": false,
       "controller_id": "SIS-1",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-201B",
       "description": "Separator pressure, trip transmitter B",
       "system_id": "SYS-SEP",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0,
       "range_hi": 2500000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": true,
       "is": false,
       "controller_id": "SIS-1",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-201C",
       "description": "Separator pressure, trip transmitter C",
       "system_id": "SYS-SEP",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0,
       "range_hi": 2500000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": true,
       "is": false,
       "controller_id": "SIS-1",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XV-201",
       "description": "Separator inlet shutdown valve",
       "system_id": "SYS-SEP",
       "signal_type": "DO",
       "electrical_type": "dc24_out",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": true,
       "is": false,
       "controller_id": "SIS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "ZSC-201",
       "description": "Inlet shutdown valve closed",
       "system_id": "SYS-SEP",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": true,
       "is": false,
       "controller_id": "SIS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-202",
       "description": "Separator pressure, control",
       "system_id": "SYS-SEP",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0,
       "range_hi": 2500000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "LT-202",
       "description": "Separator level",
       "system_id": "SYS-SEP",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "fraction",
       "range_lo": 0,
       "range_hi": 1,
       "display_unit": "%",
       "eng_unit": "%",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "ZSO-201",
       "description": "Inlet shutdown valve open",
       "system_id": "SYS-SEP",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-201A",
        "from": "CE-001"
       },
       {
        "tag": "PT-201B",
        "from": "CE-001"
       },
       {
        "tag": "PT-201C",
        "from": "CE-001"
       },
       {
        "tag": "XV-201",
        "from": "CE-001"
       },
       {
        "tag": "PT-202",
        "from": "FN-010"
       },
       {
        "tag": "LT-202",
        "from": "FN-010"
       }
      ],
      "limits": [
       {
        "tag": "PT-201A",
        "value": 1800000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-001/C1",
        "label": "PAHH-201"
       },
       {
        "tag": "PT-201B",
        "value": 1800000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-001/C1",
        "label": "PAHH-201"
       },
       {
        "tag": "PT-201C",
        "value": 1800000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-001/C1",
        "label": "PAHH-201"
       },
       {
        "tag": "LT-202",
        "value": 0.8,
        "unit": "1",
        "op": "sp",
        "from": "FN-010",
        "label": "level setpoint"
       }
      ],
      "voted": [
       {
        "from": "CE-001/C1",
        "tags": [
         "PT-201A",
         "PT-201B",
         "PT-201C"
        ],
        "voting": "2oo3"
       }
      ]
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "verdict": {
     "ref": "review",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.2 'verdict review': one major (IOL-R-035), no blocker."
    },
    "findings": {
     "ref": {
      "IOL-R-035@CE-001/C1:PT-201C": "major",
      "IOL-R-037@ZSC-201": "info",
      "IOL-R-037@ZSO-201": "info"
     },
     "tol": "exact",
     "basis": "spec+NE43",
     "derivation": "spec 9.2: 'IOL-R-035 major on PT-201C (op >=, fail_state low, SIL); IOL-R-037 info on ZSC-201 and ZSO-201. No other finding.' A rising trip read by a transmitter that fails low is the NE 43 failure direction that hides the trip."
    },
    "severity_counts": {
     "ref": {
      "blocker": 0,
      "major": 1,
      "minor": 0,
      "info": 2
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "tally of the three findings spec 9.2 names."
    },
    "groups.SIS-1/SAI8": {
     "ref": {
      "n": 3,
      "c": 8,
      "s": 0.2,
      "V": 3,
      "C_req": 3,
      "C": 3,
      "channels": 24,
      "allocated": 3,
      "spare": 21,
      "spare_frac": 0.875
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.2 'SIS-1 SAI8 n 3, V 3, C_req = C = 3, 24 channels, 3 allocated, spare 21, 0.875'. C_req = max(ceil(3/6,4 - 1e-9), V) = max(1, 3) = 3 (spec 4.4): the three members of VG-201 must be able to sit on distinct cards."
    },
    "groups.BPCS-1/AI8H": {
     "ref": {
      "n": 2,
      "c": 8,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 8,
      "allocated": 2,
      "spare": 6,
      "spare_frac": 0.75
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.2 'BPCS-1 AI8H 2/1/8/2/6'."
    },
    "controllers.SIS-1": {
     "ref": {
      "cards": 5,
      "channels": 48,
      "allocated": 5,
      "spare": 43,
      "spare_frac": 0.8958333333333334,
      "racks_required": 1
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.2 'SIS-1 5 cards, 48 channels, spare 43/48 = 0.895833...'; 24+16+8 = 48; ceil(5/8) = 1."
    },
    "controllers.BPCS-1": {
     "ref": {
      "cards": 2,
      "channels": 24,
      "allocated": 3,
      "spare": 21,
      "spare_frac": 0.875,
      "racks_required": 1
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.2 'BPCS-1 2 cards, 24 channels, spare 21/24 = 0.875'."
    },
    "address": {
     "ref": {
      "PT-201A": "SIS-1/R1/S1/CH1",
      "PT-201B": "SIS-1/R1/S2/CH1",
      "PT-201C": "SIS-1/R1/S3/CH1",
      "ZSC-201": "SIS-1/R1/S4/CH1",
      "XV-201": "SIS-1/R1/S5/CH1",
      "ZSO-201": "BPCS-1/R1/S1/CH1",
      "LT-202": "BPCS-1/R1/S2/CH1",
      "PT-202": "BPCS-1/R1/S2/CH2"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.2 address list, verbatim. The three voting members land on three separate SAI8 cards (spec 4.5 step 2 prefers a card holding no member of the same group)."
    },
    "counts.by_controller.SIS-1": {
     "ref": {
      "DI": 1,
      "DO": 1,
      "AI": 3,
      "AO": 0,
      "PI": 0,
      "FB": 0
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "tally of spec 9.2 points with controller_id SIS-1."
    },
    "counts.sil": {
     "ref": 5,
     "tol": "exact",
     "basis": "spec",
     "derivation": "PT-201A, PT-201B, PT-201C, XV-201, ZSC-201 carry sil true."
    },
    "ne43.PT-201A": {
     "ref": {
      "x_fail_lo": -62500.0,
      "x_sat_lo": -31250.0,
      "x_sat_hi": 2578125.0,
      "x_fail_hi": 2656250.0
     },
     "tol": "relative 1e-9 with absolute floor 1e-9*span (one affine map, spec 13)",
     "basis": "spec+NE43",
     "derivation": "spec 4.3 worked example for PT-201A, 0 ... 25 bar = 0 ... 2,5e6 Pa: x(3,6 mA) = -62 500 Pa, x(3,8 mA) = -31 250 Pa, x(20,5 mA) = 2 578 125 Pa, x(21 mA) = 2 656 250 Pa."
    }
   }
  },
  {
   "id": "preset-is-field-split",
   "intent": "headline: spec 9.3 hazardous-area loops on IS cards, two loops with no IS card",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "BPCS-1",
       "name": "Process controller",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": 1,
       "slots_per_rack": 12,
       "card_type_ids": [
        "AI8-IS",
        "AI8",
        "DI16-IS",
        "DI16",
        "DO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "AI8-IS",
       "name": "AI 8 ch 4-20 mA HART, intrinsically safe",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [
        "ma420",
        "ma420_hart"
       ],
       "is": true,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI 8 ch 4-20 mA HART",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [
        "ma420",
        "ma420_hart"
       ],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DI16-IS",
       "name": "DI 16 ch NAMUR, intrinsically safe",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [
        "namur",
        "dc24_dry"
       ],
       "is": true,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DI16",
       "name": "DI 16 ch 24 V DC",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO8",
       "name": "DO 8 ch 24 V DC",
       "signal_types": [
        "DO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "LT-301",
       "description": "Tank level, zone 1",
       "system_id": "SYS-TANK",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "fraction",
       "range_lo": 0,
       "range_hi": 1,
       "display_unit": "%",
       "eng_unit": "%",
       "fail_state": "low",
       "sil": false,
       "is": true,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-302",
       "description": "Tank blanket pressure, zone 1",
       "system_id": "SYS-TANK",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0,
       "range_hi": 50000.0,
       "display_unit": "mbar",
       "eng_unit": "mbar",
       "fail_state": "high",
       "sil": false,
       "is": true,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "TT-303",
       "description": "Tank temperature, zone 1",
       "system_id": "SYS-TANK",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "temperature",
       "range_lo": 253.15,
       "range_hi": 353.15,
       "display_unit": "°C",
       "eng_unit": "°C",
       "fail_state": "high",
       "sil": false,
       "is": true,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "ZSO-304",
       "description": "Tank outlet valve open, zone 1",
       "system_id": "SYS-TANK",
       "signal_type": "DI",
       "electrical_type": "namur",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": true,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "ZSC-304",
       "description": "Tank outlet valve closed, zone 1",
       "system_id": "SYS-TANK",
       "signal_type": "DI",
       "electrical_type": "namur",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": true,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XY-304",
       "description": "Tank outlet valve solenoid, zone 1",
       "system_id": "SYS-TANK",
       "signal_type": "DO",
       "electrical_type": "dc24_out",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": true,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "FT-305",
       "description": "Transfer flow, safe area",
       "system_id": "SYS-TANK",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "vol_flow",
       "range_lo": 0,
       "range_hi": 0.005555555555555556,
       "display_unit": "m3/h",
       "eng_unit": "m3/h",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-306",
       "description": "Transfer pump running, safe area",
       "system_id": "SYS-TANK",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XA-307",
       "description": "Tank heater fault contact, zone 1",
       "system_id": "SYS-TANK",
       "signal_type": "DI",
       "electrical_type": "ac_in",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": true,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XY-306",
       "description": "Transfer pump start, safe area",
       "system_id": "SYS-TANK",
       "signal_type": "DO",
       "electrical_type": "dc24_out",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "BPCS-1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "verdict": {
     "ref": "blocked",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.3 'verdict blocked': two IOL-R-020 blockers."
    },
    "findings": {
     "ref": {
      "IOL-R-020@XY-304": "blocker",
      "IOL-R-020@XA-307": "blocker",
      "IOL-R-014@XA-307": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.3: 'IOL-R-020 blocker on XY-304 (IS DO, only DO8 non-IS) and on XA-307 (DI16-IS accepts only namur, dc24_dry); IOL-R-014 major on XA-307'. Eligibility (spec 4.4) requires ct.is == point.is, and DI16-IS lists electrical types that do not include ac_in, while DI16 is not IS."
    },
    "groups.BPCS-1/AI8-IS": {
     "ref": {
      "n": 3,
      "c": 8,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 8,
      "allocated": 3,
      "spare": 5,
      "spare_frac": 0.625
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.3 'AI8-IS 3/1/8/3/5'; 5/8 = 0.625."
    },
    "groups.BPCS-1/DI16-IS": {
     "ref": {
      "n": 2,
      "c": 16,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 16,
      "allocated": 2,
      "spare": 14,
      "spare_frac": 0.875
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.3 'DI16-IS 2/1/16/2/14'."
    },
    "controllers.BPCS-1": {
     "ref": {
      "cards": 5,
      "channels": 56,
      "allocated": 8,
      "spare": 48,
      "spare_frac": 0.8571428571428571,
      "racks_required": 1
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.3 'Controller: 5 cards, 56 channels, 8 allocated, spare 48/56 = 0.857142...'."
    },
    "unallocated": {
     "ref": [
      "XA-307",
      "XY-304"
     ],
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.3 'Unallocated: XY-304, XA-307', returned sorted by tag_key (spec 13)."
    },
    "address": {
     "ref": {
      "LT-301": "BPCS-1/R1/S1/CH1",
      "PT-302": "BPCS-1/R1/S1/CH2",
      "TT-303": "BPCS-1/R1/S1/CH3",
      "FT-305": "BPCS-1/R1/S2/CH1",
      "ZSC-304": "BPCS-1/R1/S3/CH1",
      "ZSO-304": "BPCS-1/R1/S3/CH2",
      "YS-306": "BPCS-1/R1/S4/CH1",
      "XY-306": "BPCS-1/R1/S5/CH1"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.3 address list, verbatim."
    },
    "counts.is": {
     "ref": 7,
     "tol": "exact",
     "basis": "spec",
     "derivation": "the rows of spec 9.3 with is true are LT-301, PT-302, TT-303, ZSO-304, ZSC-304, XY-304 and XA-307; FT-305, YS-306 and XY-306 are safe-area rows."
    }
   }
  },
  {
   "id": "preset-brownfield-fixed-cards",
   "intent": "headline: spec 9.4 existing controller expansion with a fixed card count",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "PLC-EX",
       "name": "Existing controller",
       "kind": "BPCS",
       "spare_target": 0.3,
       "racks": 1,
       "slots_per_rack": 4,
       "card_type_ids": [
        "AI8",
        "DI8",
        "DO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "AI8",
       "name": "AI 8 ch 4-20 mA",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [
        "ma420",
        "ma420_hart"
       ],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DI8",
       "name": "DI 8 ch 24 V DC",
       "signal_types": [
        "DI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO8",
       "name": "DO 8 ch 24 V DC",
       "signal_types": [
        "DO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [
      {
       "controller_id": "PLC-EX",
       "card_type_id": "AI8",
       "cards": 1
      },
      {
       "controller_id": "PLC-EX",
       "card_type_id": "DI8",
       "cards": 1
      },
      {
       "controller_id": "PLC-EX",
       "card_type_id": "DO8",
       "cards": 1
      }
     ],
     "points": [
      {
       "tag": "TT-401",
       "description": "Dryer inlet air temperature",
       "system_id": "SYS-DRY",
       "signal_type": "AI",
       "electrical_type": "ma420",
       "bus_protocol": "",
       "quantity": "temperature",
       "range_lo": 273.15,
       "range_hi": 373.15,
       "display_unit": "°C",
       "eng_unit": "°C",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "TT-402",
       "description": "Dryer outlet air temperature",
       "system_id": "SYS-DRY",
       "signal_type": "AI",
       "electrical_type": "ma420",
       "bus_protocol": "",
       "quantity": "temperature",
       "range_lo": 273.15,
       "range_hi": 373.15,
       "display_unit": "°C",
       "eng_unit": "°C",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PDT-403",
       "description": "Dryer filter differential pressure",
       "system_id": "SYS-DRY",
       "signal_type": "AI",
       "electrical_type": "ma420",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0,
       "range_hi": 2500,
       "display_unit": "Pa",
       "eng_unit": "Pa",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "FT-404",
       "description": "Dryer air flow",
       "system_id": "SYS-DRY",
       "signal_type": "AI",
       "electrical_type": "ma420",
       "bus_protocol": "",
       "quantity": "vol_flow",
       "range_lo": 0,
       "range_hi": 5,
       "display_unit": "m3/h",
       "eng_unit": "m3/h",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "AT-405",
       "description": "Dryer outlet humidity",
       "system_id": "SYS-DRY",
       "signal_type": "AI",
       "electrical_type": "ma420",
       "bus_protocol": "",
       "quantity": "fraction",
       "range_lo": 0,
       "range_hi": 1,
       "display_unit": "%",
       "eng_unit": "%",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "ST-406",
       "description": "Dryer drum speed",
       "system_id": "SYS-DRY",
       "signal_type": "AI",
       "electrical_type": "ma420",
       "bus_protocol": "",
       "quantity": "speed",
       "range_lo": 0,
       "range_hi": 1,
       "display_unit": "rpm",
       "eng_unit": "rpm",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "TT-407",
       "description": "Burner flue temperature",
       "system_id": "SYS-DRY",
       "signal_type": "AI",
       "electrical_type": "ma420",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "none",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-411",
       "description": "Drum motor running",
       "system_id": "SYS-DRY",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-412",
       "description": "Fan running",
       "system_id": "SYS-DRY",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XA-411",
       "description": "Drum motor overload",
       "system_id": "SYS-DRY",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XA-412",
       "description": "Fan overload",
       "system_id": "SYS-DRY",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "HS-413",
       "description": "Emergency stop pushbutton",
       "system_id": "SYS-DRY",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "ZSO-414",
       "description": "Damper open",
       "system_id": "SYS-DRY",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "ZSC-414",
       "description": "Damper closed",
       "system_id": "SYS-DRY",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "TT-415",
       "description": "Burner flame temperature switch",
       "system_id": "SYS-DRY",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PSL-416",
       "description": "Gas supply low pressure switch",
       "system_id": "SYS-DRY",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XY-411",
       "description": "Drum motor start",
       "system_id": "SYS-DRY",
       "signal_type": "DO",
       "electrical_type": "dc24_out",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XY-412",
       "description": "Fan start",
       "system_id": "SYS-DRY",
       "signal_type": "DO",
       "electrical_type": "dc24_out",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "PLC-EX",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "TT-402",
        "from": "FN-020"
       },
       {
        "tag": "TT-401",
        "from": "FN-020"
       },
       {
        "tag": "XY-413",
        "from": "CE-004"
       },
       {
        "tag": "TT-401",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "TT-401",
        "value": 393.15,
        "unit": "K",
        "op": ">",
        "from": "CE-004/C1",
        "label": "TAHH-401"
       },
       {
        "tag": "TT-402",
        "value": 343.15,
        "unit": "K",
        "op": "sp",
        "from": "FN-020",
        "label": "outlet temperature setpoint"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "verdict": {
     "ref": "blocked",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.4 'verdict blocked': the IOL-R-021 overflow."
    },
    "severity_counts": {
     "ref": {
      "blocker": 1,
      "major": 6,
      "minor": 2,
      "info": 16
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.4 'Counts by severity: 1 blocker, 6 major, 2 minor, 16 info'."
    },
    "findings_by_rule": {
     "ref": {
      "IOL-R-021": 1,
      "IOL-R-004": 1,
      "IOL-R-007": 1,
      "IOL-R-008": 1,
      "IOL-R-030": 1,
      "IOL-R-031": 1,
      "IOL-R-027": 1,
      "IOL-R-026": 2,
      "IOL-R-037": 16
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.4 finding list: IOL-R-021 on ZSO-414; IOL-R-004 on TT-415; IOL-R-007 and IOL-R-008 on TT-407; IOL-R-030 on XY-413; IOL-R-031 on TT-401; IOL-R-027 on PLC-EX; IOL-R-026 on AI8 and DI8; IOL-R-037 on the 16 rows other than TT-401 and TT-402."
    },
    "findings.IOL-R-031@CE-004/C1:TT-401": {
     "ref": "major",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.4 'IOL-R-031 major on TT-401 (393,15 K > 373,15 K)': the trip limit lies above the transmitter's upper range value, so the trip can never be reached."
    },
    "findings.IOL-R-027@PLC-EX": {
     "ref": "major",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.4 'IOL-R-027 major on PLC-EX (spare 7/24 = 0.291666... < 0.30)'."
    },
    "groups.PLC-EX/AI8": {
     "ref": {
      "n": 7,
      "c": 8,
      "s": 0.3,
      "V": 0,
      "C_req": 2,
      "C": 1,
      "channels": 8,
      "allocated": 7,
      "spare": 1,
      "spare_frac": 0.125
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.4 'AI8 n 7, C_req 2, C 1, 8 channels, 7 allocated'. s = 0.3 from the controller (card type spare_target null); C_req = ceil(7/(8*0.7) - 1e-9) = ceil(1.25) = 2, overridden to C = 1 by the installed entry (spec 4.4)."
    },
    "groups.PLC-EX/DI8": {
     "ref": {
      "n": 9,
      "c": 8,
      "s": 0.3,
      "V": 0,
      "C_req": 2,
      "C": 1,
      "channels": 8,
      "allocated": 8,
      "spare": 0,
      "spare_frac": 0.0
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.4 'DI8 n 9, C_req 2, C 1, 8 allocated, spare 0'. Nine DI rows, eight channels installed: one row cannot be placed."
    },
    "controllers.PLC-EX": {
     "ref": {
      "cards": 3,
      "channels": 24,
      "allocated": 17,
      "spare": 7,
      "spare_frac": 0.2916666666666667,
      "racks_required": 1
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 9.4 'Controller: 3 cards, 24 channels, 17 allocated, racks_required 1'."
    },
    "unallocated": {
     "ref": [
      "ZSO-414"
     ],
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.4 'IOL-R-021 blocker on ZSO-414 (DI8, 9 points, 1 installed card, ZSO-414 is last in tag order)'. Placement order for a group with no voting group is tag_key ascending (spec 4.5 step 1), and ZSO-414 sorts after ZSC-414."
    },
    "address": {
     "ref": {
      "AT-405": "PLC-EX/R1/S1/CH1",
      "FT-404": "PLC-EX/R1/S1/CH2",
      "PDT-403": "PLC-EX/R1/S1/CH3",
      "ST-406": "PLC-EX/R1/S1/CH4",
      "TT-401": "PLC-EX/R1/S1/CH5",
      "TT-402": "PLC-EX/R1/S1/CH6",
      "TT-407": "PLC-EX/R1/S1/CH7",
      "HS-413": "PLC-EX/R1/S2/CH1",
      "PSL-416": "PLC-EX/R1/S2/CH2",
      "TT-415": "PLC-EX/R1/S2/CH3",
      "XA-411": "PLC-EX/R1/S2/CH4",
      "XA-412": "PLC-EX/R1/S2/CH5",
      "YS-411": "PLC-EX/R1/S2/CH6",
      "YS-412": "PLC-EX/R1/S2/CH7",
      "ZSC-414": "PLC-EX/R1/S2/CH8",
      "XY-411": "PLC-EX/R1/S3/CH1",
      "XY-412": "PLC-EX/R1/S3/CH2"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 9.4 address list, verbatim."
    },
    "letter.PDT-403": {
     "ref": {
      "code": "PDT",
      "f": "T",
      "expected": [
       "AI",
       "FB"
      ]
     },
     "tol": "exact",
     "basis": "spec+ISA",
     "derivation": "spec 4.2 worked parse 'PDT -> R \"DT\" -> \"T\" -> {AI, FB}': D is a variable modifier (differential) and is dropped, T transmit gives an analog input."
    },
    "letter.PSL-416": {
     "ref": {
      "code": "PSL",
      "f": "S",
      "expected": [
       "DI",
       "FB"
      ]
     },
     "tol": "exact",
     "basis": "spec+ISA",
     "derivation": "spec 4.2 step 4: the trailing function modifier L (low) is dropped, leaving S switch, so a pressure low switch is a digital input."
    }
   }
  },
  {
   "id": "base-clean",
   "intent": "near-miss baseline for every row rule: one AI and one DI on one BPCS controller",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: no blocker and no major finding."
    },
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "no rule of spec 5 matches: tags parse (PT -> f T -> {AI,FB}; YS -> f S -> {DI,FB}), electrical types suit the signal types (spec 3.4), the AI carries a finite SI range with a valid display unit, fail states are in the applicable sets, both rows name a system and an existing BPCS controller, and refs is empty so IOL-R-016/030/037 are not evaluated."
    },
    "package_savable": {
     "ref": true,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: package_savable is true while no IOL-R-001 and no IOL-R-002 finding exists."
    },
    "groups.B1/AI8": {
     "ref": {
      "n": 1,
      "c": 8,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 8,
      "allocated": 1,
      "spare": 7,
      "spare_frac": 0.875
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 4.4: C_req = ceil(1/(8*0.8) - 1e-9) = 1; spare 7/8 = 0.875 >= 0.2."
    },
    "controllers.B1": {
     "ref": {
      "cards": 2,
      "channels": 24,
      "allocated": 2,
      "spare": 22,
      "spare_frac": 0.9166666666666666,
      "racks_required": 1
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "one DI16 (16 ch) and one AI8 (8 ch); 22/24 >= 0.2 so IOL-R-027 does not fire; ceil(2/12) = 1."
    },
    "address": {
     "ref": {
      "PT-101": "B1/R1/S2/CH1",
      "YS-101": "B1/R1/S1/CH1"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.6 orders the controller's cards by the position of their card type in card_type_ids ['DI16','DO16','AI8','AO8']. Only DI16 and AI8 carry a group here, so the DI16 card is g = 0 (rack 1, slot 1) and the AI8 card is g = 1 (rack 1, slot 2); each holds one point, numbered channel 1."
    }
   }
  },
  {
   "id": "verdict-empty",
   "intent": "boundary: spec 6 verdict 'empty' when points[] is empty",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "verdict": {
     "ref": "empty",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6 verdict table, first row: the verdict is empty when points[] is empty."
    },
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "no point-bearing rule can fire and the hardware is valid."
    },
    "package_savable": {
     "ref": true,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: package_savable is true while no IOL-R-001 and no IOL-R-002 finding exists."
    },
    "counts.total": {
     "ref": {
      "DI": 0,
      "DO": 0,
      "AI": 0,
      "AO": 0,
      "PI": 0,
      "FB": 0
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.7 tallies points by signal type; points[] is empty, so every\n           tally is zero."
    }
   }
  },
  {
   "id": "r001-whitespace-tag",
   "intent": "IOL-R-001 trigger: a row whose tag is whitespace only",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "   ",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-102",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-001@": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-001: trim(p.tag) = '' fires one blocker per row; tag_key('   ') is the empty string, which is the target. YS-102 does not fire."
    },
    "verdict": {
     "ref": "blocked",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is blocked when at least one blocker finding is raised."
    },
    "package_savable": {
     "ref": false,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: package_savable is false while an IOL-R-001 finding exists; spec 7.4 - a row with no tag has no item id."
    },
    "groups.B1/DI16": {
     "ref": {
      "n": 2,
      "c": 16,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 16,
      "allocated": 2,
      "spare": 14,
      "spare_frac": 0.875
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 5 evaluation note: 'a row with IOL-R-001 or IOL-R-002 still takes part in allocation', so n = 2."
    }
   }
  },
  {
   "id": "r001-nm-tag-present",
   "intent": "IOL-R-001 near-miss: the same two rows with a non-empty tag",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-102",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "trim(p.tag) is non-empty on both rows, so IOL-R-001 cannot fire."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is clear when no blocker and no major finding is raised."
    },
    "package_savable": {
     "ref": true,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: package_savable is true while no IOL-R-001 and no IOL-R-002 finding exists."
    }
   }
  },
  {
   "id": "r002-tagkey-collision",
   "intent": "IOL-R-002 trigger: 'PT 101' and 'pt_101' normalise to the same tag key",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT 101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "pt_101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-002@PT-101": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.1: tag_key trims, upper-cases and replaces every run of whitespace or '_' with one '-', so both rows give PT-101; spec 5 IOL-R-002 raises one blocker per colliding key."
    },
    "findings_by_rule": {
     "ref": {
      "IOL-R-002": 1
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 'one finding per key', not per row."
    },
    "verdict": {
     "ref": "blocked",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is blocked when at least one blocker finding is raised."
    },
    "package_savable": {
     "ref": false,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6 / acceptance criterion 7: the tool refuses to save while keys collide, because the package item id is the tag key (spec 7.4)."
    }
   }
  },
  {
   "id": "r002-ac7-ahu-collision",
   "intent": "IOL-R-002, acceptance criterion 7 verbatim: 'AHU 01' and 'ahu_01'",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "AHU 01",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "ahu_01",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-002@AHU-01": "blocker",
      "IOL-R-005@AHU-01": "info"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 15 item 7 names this pair. Both rows also parse to the letter code AHU (spec 4.2: the run AHU starts at index 0 and is followed by '-' and a digit), whose remaining letter U is not in the E(v, f) table, so IOL-R-005 fires on each row; the two findings share the tag_key target."
    },
    "findings_by_rule": {
     "ref": {
      "IOL-R-002": 1,
      "IOL-R-005": 2
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "IOL-R-002 is once per key, IOL-R-005 once per row."
    },
    "package_savable": {
     "ref": false,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: an IOL-R-002 finding blocks the save."
    }
   }
  },
  {
   "id": "r002-nm-distinct-keys",
   "intent": "IOL-R-002 near-miss: PT-101 and PT-101A are distinct keys",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-101A",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "the two tag keys differ, so no key is shared; both parse to PT (spec 4.2: in PT-101A the trailing A follows a digit, so it is not a candidate)."
    },
    "letter.PT-101A": {
     "ref": {
      "code": "PT",
      "f": "T",
      "expected": [
       "AI",
       "FB"
      ]
     },
     "tol": "exact",
     "basis": "spec+ISA",
     "derivation": "spec 4.2 example 'PT-10A-3 -> PT (A follows a digit, not a -)'; the same reading applies to the suffix A of PT-101A."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is clear when no blocker and no major finding is raised."
    }
   }
  },
  {
   "id": "r003-double-hyphen",
   "intent": "IOL-R-003 trigger: 'PT--101' has no letter-code candidate",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT--101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-003@PT--101": "minor"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.1 keeps hyphen runs, so the key is PT--101; spec 4.2 requires a candidate run to be followed by a digit or by '-' and then a digit, and the run PT is followed by '-' and then '-'. No candidate -> IOL-R-003."
    },
    "letter.PT--101": {
     "ref": null,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.2: no candidate, so the letter output is null."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: IOL-R-003 is minor, and minor findings leave the verdict clear."
    }
   }
  },
  {
   "id": "r003-letter-run-too-long",
   "intent": "IOL-R-003 trigger and boundary: a run of 7 letters exceeds the 1...6 candidate length",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "ANALYSER1",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-003@ANALYSER1": "minor"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.2 step 1: a candidate run has length 1 ... 6; ANALYSER is 8 letters, so there is no candidate."
    },
    "letter.ANALYSER1": {
     "ref": null,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.2: with no candidate run the letter output is null."
    }
   }
  },
  {
   "id": "r003-nm-six-letter-run",
   "intent": "IOL-R-003 near-miss and boundary: a run of exactly 6 letters is a candidate",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "ANALYS1",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.2 step 1 allows length 6, so ANALYS is the candidate; v = A, R = NALYS, no variable modifier (N), no trailing H/L/M, f = S switch -> E = {DI, FB}, which contains the row's DI."
    },
    "letter.ANALYS1": {
     "ref": {
      "code": "ANALYS",
      "f": "S",
      "expected": [
       "DI",
       "FB"
      ]
     },
     "tol": "exact",
     "basis": "spec+ISA",
     "derivation": "spec 4.2 steps 2-6 applied to ANALYS."
    }
   }
  },
  {
   "id": "r003-no-digit",
   "intent": "IOL-R-003 trigger: a tag with no digit at all",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PUMP",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-003@PUMP": "minor"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.2 step 1: every candidate must be followed by a digit (or '-' and a digit); PUMP has none."
    },
    "letter.PUMP": {
     "ref": null,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.2: with no candidate run the letter output is null."
    }
   }
  },
  {
   "id": "r004-tt-as-di",
   "intent": "IOL-R-004 trigger: TT-415 entered as a digital input",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "TT-415",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-004@TT-415": "major"
     },
     "tol": "exact",
     "basis": "spec+ISA",
     "derivation": "spec 4.2: TT -> v = T, f = T transmit -> E = {AI, FB}; T is not a variable modifier here, so no PI is added. DI is not in E, so spec 5 IOL-R-004 fires. This is the spec 9.4 finding on TT-415 in isolation."
    },
    "verdict": {
     "ref": "review",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is review when there is no blocker and at least one major."
    }
   }
  },
  {
   "id": "r004-nm-tt-as-ai",
   "intent": "IOL-R-004 near-miss: the same tag entered as a 4-20 mA analog input",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "TT-415",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "temperature",
       "range_lo": 273.15,
       "range_hi": 373.15,
       "display_unit": "°C",
       "eng_unit": "°C",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "AI is in E(T, T) = {AI, FB}, so IOL-R-004 does not fire."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is clear when no blocker and no major finding is raised."
    }
   }
  },
  {
   "id": "r004-pg-empty-expected",
   "intent": "IOL-R-004 trigger: a gauge letter code, E(v, f) = {}",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PG-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-004@PG-101": "major"
     },
     "tol": "exact",
     "basis": "spec+ISA",
     "derivation": "spec 4.2: f = G glass/gauge/viewing device carries no channel, so E = {}; the spec 5 evaluation note states 'E(v, f) = {} makes every signal type inconsistent'."
    },
    "letter.PG-101": {
     "ref": {
      "code": "PG",
      "f": "G",
      "expected": []
     },
     "tol": "exact",
     "basis": "spec+ISA",
     "derivation": "spec 4.2 worked parse 'PG -> {}'."
    }
   }
  },
  {
   "id": "r004-nm-pi-indicator",
   "intent": "IOL-R-004 near-miss: PI (pressure indicator) is an analog input",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PI-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.2 worked parse 'PI (pressure indicator) -> \"I\" -> {AI, FB}'; v is P, not Y or Z, so the indicate branch gives {AI, FB}."
    },
    "letter.PI-101": {
     "ref": {
      "code": "PI",
      "f": "I",
      "expected": [
       "AI",
       "FB"
      ]
     },
     "tol": "exact",
     "basis": "spec+ISA",
     "derivation": "spec 4.2 step 6, row 'I or R': v is neither Y nor Z, so the expected set is {AI, FB}."
    }
   }
  },
  {
   "id": "r005-no-succeeding-letter",
   "intent": "IOL-R-005 trigger: a one-letter code has no function letter",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "P-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-005@P-101": "info"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.2 worked parse 'P -> none'; f = none is unclassified, so IOL-R-005 fires and, per the spec 5 evaluation note, IOL-R-004 is not evaluated for the row."
    },
    "letter.P-101": {
     "ref": {
      "code": "P",
      "f": null,
      "expected": null
     },
     "tol": "exact",
     "basis": "spec+ISA",
     "derivation": "spec 4.2 step 5: R is empty, so f is none and no expected set is defined."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: an info finding leaves the verdict clear."
    }
   }
  },
  {
   "id": "r005-nm-classified-function",
   "intent": "IOL-R-005 near-miss: PT-101 has a classified function letter",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "f = T is in the E(v, f) table, so the code is classified."
    }
   }
  },
  {
   "id": "r006-rtd-on-do",
   "intent": "IOL-R-006 trigger: a Pt100 electrical type on a digital output",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "XY-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DO",
       "electrical_type": "rtd_pt100",
       "bus_protocol": "",
       "quantity": "temperature",
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-006@XY-101": "major"
     },
     "tol": "exact",
     "basis": "spec+61131",
     "derivation": "spec 3.4: rtd_pt100 is allowed on AI only; the row is DO, so spec 5 IOL-R-006 fires. IOL-R-010 does not fire because the row carries quantity temperature."
    },
    "verdict": {
     "ref": "review",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is review when there is no blocker and at least one major."
    },
    "groups.B1/DO16": {
     "ref": {
      "n": 1,
      "c": 16,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 16,
      "allocated": 1,
      "spare": 15,
      "spare_frac": 0.9375
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "IOL-R-006 is not one of the rules that remove a row from allocation (spec 4.4 names only IOL-R-018 and IOL-R-019), and DO16 accepts any electrical type."
    }
   }
  },
  {
   "id": "r006-nm-other-electrical",
   "intent": "IOL-R-006 near-miss: electrical type 'other' is never checked",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "XY-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DO",
       "electrical_type": "other",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-006 excludes electrical_type = other; spec 3.4 labels it 'other (not checked)' with any signal type allowed."
    }
   }
  },
  {
   "id": "r006-namur-on-pi",
   "intent": "IOL-R-006 near-miss: a NAMUR sensor is allowed on DI and on PI",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "PI8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "PI8",
       "name": "PI8",
       "signal_types": [
        "PI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "ZSO-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "namur",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "SE-102",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "PI",
       "electrical_type": "namur",
       "bus_protocol": "",
       "quantity": "speed",
       "range_lo": 0.0,
       "range_hi": 100.0,
       "display_unit": "Hz",
       "eng_unit": "Hz",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec+ISA",
     "derivation": "spec 3.4 gives namur the allowed set {DI, PI}. ZSO parses to f = S -> {DI, FB} and SE to f = E with v = S -> {AI, FB, PI}, so IOL-R-004 does not fire either; PI rows are outside IOL-R-007/008 (spec 5 evaluation note: analog only)."
    }
   }
  },
  {
   "id": "r007-ai-no-range",
   "intent": "IOL-R-007 trigger: an analog input with no range",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": null,
       "range_hi": null,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-007@PT-101": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-007: signal_type is in {AI, AO} and both bounds are null. IOL-R-008 does not fire because quantity pressure and display unit bar are both valid (spec 3.4)."
    },
    "ne43": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.3 computes NE 43 levels only for a finite range with span > 0."
    },
    "verdict": {
     "ref": "review",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is review when there is no blocker and at least one major."
    }
   }
  },
  {
   "id": "r007-hi-only-null",
   "intent": "IOL-R-007 trigger: one bound null is enough",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": null,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-007@PT-101": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-007 reads '(range_lo or range_hi null/non-finite)'."
    }
   }
  },
  {
   "id": "r007-nm-range-present",
   "intent": "IOL-R-007 near-miss: both bounds finite",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "0 Pa and 1e6 Pa are both finite."
    },
    "ne43.PT-101": {
     "ref": {
      "x_fail_lo": -25000.0,
      "x_sat_lo": -12500.0,
      "x_sat_hi": 1031250.0,
      "x_fail_hi": 1062500.0
     },
     "tol": "relative 1e-9 with absolute floor 1e-9*span (one affine map, spec 13)",
     "basis": "spec+NE43",
     "derivation": "spec 4.3 with lo = 0, span = 1e6 Pa: x(3,6 mA) = (0,0036-0,004)/0,016*1e6 = -25 000 Pa; x(3,8 mA) = -12 500 Pa; x(20,5 mA) = 1 031 250 Pa; x(21 mA) = 1 062 500 Pa. NE 43 fixes the four device levels."
    }
   }
  },
  {
   "id": "r008-bad-display-unit",
   "intent": "IOL-R-008 trigger: a display unit that is not one of the quantity's units",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "psi",
       "eng_unit": "psi",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-008@PT-101": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.4 lists Pa, kPa, MPa, mbar and bar as the display units of pressure; psi is not among them, so spec 5 IOL-R-008 fires."
    }
   }
  },
  {
   "id": "r008-null-quantity",
   "intent": "IOL-R-008 trigger: an analog row with a range but no quantity",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-008@PT-101": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-008: quantity is null. IOL-R-007 does not fire because both bounds are finite numbers."
    }
   }
  },
  {
   "id": "r008-nm-mbar",
   "intent": "IOL-R-008 near-miss: mbar is a valid pressure display unit",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-302",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 50000.0,
       "display_unit": "mbar",
       "eng_unit": "mbar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.4 lists mbar (factor 100) among the pressure units."
    }
   }
  },
  {
   "id": "r009-hi-equals-lo",
   "intent": "IOL-R-009 trigger and boundary: range_hi equal to range_lo",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 100000.0,
       "range_hi": 100000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-009@PT-101": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-009 reads 'range_hi <= range_lo', so equality fires."
    },
    "ne43": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.3 requires span > 0; the span here is 0."
    }
   }
  },
  {
   "id": "r009-nm-hi-just-above-lo",
   "intent": "IOL-R-009 near-miss: a span of 1 Pa",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 100000.0,
       "range_hi": 100001.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "range_hi > range_lo, so IOL-R-009 does not fire."
    },
    "ne43.PT-101": {
     "ref": {
      "x_fail_lo": 99999.975,
      "x_sat_lo": 99999.9875,
      "x_sat_hi": 100001.03125,
      "x_fail_hi": 100001.0625
     },
     "tol": "relative 1e-9 with absolute floor 1e-9*span (one affine map, spec 13)",
     "basis": "spec+NE43",
     "derivation": "spec 4.3 with span 1 Pa: the four offsets are -0,025, -0,0125, +1,03125 and +1,0625 Pa."
    }
   }
  },
  {
   "id": "r010-tc-with-voltage",
   "intent": "IOL-R-010 trigger: a type K thermocouple declared as a voltage measurement",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "TT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "tc_k",
       "bus_protocol": "",
       "quantity": "voltage",
       "range_lo": 0.0,
       "range_hi": 0.05,
       "display_unit": "V",
       "eng_unit": "V",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-010@TT-101": "minor"
     },
     "tol": "exact",
     "basis": "spec+61131",
     "derivation": "spec 5 IOL-R-010: the electrical type is in the RTD/TC group of spec 3.4 and the quantity is not temperature. IOL-R-008 does not fire because V is a valid display unit of voltage."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: a minor finding leaves the verdict clear."
    },
    "ne43": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.3 restricts the NE 43 table to electrical types ma420 and ma420_hart."
    }
   }
  },
  {
   "id": "r010-nm-tc-temperature",
   "intent": "IOL-R-010 near-miss: the same thermocouple on quantity temperature",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "TT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "tc_k",
       "bus_protocol": "",
       "quantity": "temperature",
       "range_lo": 273.15,
       "range_hi": 1573.15,
       "display_unit": "°C",
       "eng_unit": "°C",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-010 fires when an RTD or thermocouple carries a quantity other than temperature."
    }
   }
  },
  {
   "id": "r011-di-fail-hold",
   "intent": "IOL-R-011 trigger: fail state 'hold' on a digital input",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "hold",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-011@YS-101": "minor"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.4 applicable sets: DI takes {on, off, none}; hold is an analog fail state."
    }
   }
  },
  {
   "id": "r011-ai-fail-last",
   "intent": "IOL-R-011 trigger: 'last' is an AO fail state, not an AI one",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "last",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-011@PT-101": "minor"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.4: AI takes {low, high, hold, none}; 'last' belongs to the AO and DO sets."
    }
   }
  },
  {
   "id": "r011-nm-ao-fail-last",
   "intent": "IOL-R-011 near-miss: 'last' on an analog output is applicable",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "FV-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AO",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "fraction",
       "range_lo": 0.0,
       "range_hi": 1.0,
       "display_unit": "%",
       "eng_unit": "%",
       "fail_state": "last",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec+ISA",
     "derivation": "spec 3.4: AO takes {low, high, hold, last, open, closed, none}. FV parses to f = V with v = F outside DISC -> {AO, DO, FB}, which contains AO."
    }
   }
  },
  {
   "id": "r012-sil-ai-fail-hold",
   "intent": "IOL-R-012 trigger: a SIL 4-20 mA input with no NE 43 fail direction",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "S1",
       "name": "S1",
       "kind": "SIS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "SAI8",
        "SDI16",
        "SDO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "SAI8",
       "name": "SAI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDI16",
       "name": "SDI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDO8",
       "name": "SDO8",
       "signal_types": [
        "DO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-201",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "hold",
       "sil": true,
       "is": false,
       "controller_id": "S1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-012@PT-201": "major"
     },
     "tol": "exact",
     "basis": "spec+NE43",
     "derivation": "spec 5 IOL-R-012: a SIL-related 4-20 mA analog input must fail low (<= 3,6 mA) or high (>= 21 mA) per NE 43; 'hold' names no direction. IOL-R-011 does not fire because hold is in the AI applicable set, and IOL-R-028 does not fire because the row is SIL-related."
    },
    "verdict": {
     "ref": "review",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is review when there is no blocker and at least one major."
    }
   }
  },
  {
   "id": "r012-nm-fail-high",
   "intent": "IOL-R-012 near-miss: the same row failing high",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "S1",
       "name": "S1",
       "kind": "SIS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "SAI8",
        "SDI16",
        "SDO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "SAI8",
       "name": "SAI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDI16",
       "name": "SDI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDO8",
       "name": "SDO8",
       "signal_types": [
        "DO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-201",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": true,
       "is": false,
       "controller_id": "S1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec+NE43",
     "derivation": "fail_state high is one of the two NE 43 directions, so IOL-R-012 does not fire."
    }
   }
  },
  {
   "id": "r013-fb-no-protocol",
   "intent": "IOL-R-013 trigger: a fieldbus signal with no bus protocol",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-107",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "FB",
       "electrical_type": "fieldbus",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "none",
       "sil": false,
       "is": false,
       "controller_id": "",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-013@PT-107": "minor"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-013: signal_type FB and trim(bus_protocol) = ''."
    },
    "counts.fb": {
     "ref": 1,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.7 counts fieldbus signals separately."
    },
    "unallocated": {
     "ref": [],
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.4: an FB row takes no part in allocation and is not a channel point."
    },
    "address": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 7.4: address is null for FB rows."
    }
   }
  },
  {
   "id": "r013-nm-protocol-set",
   "intent": "IOL-R-013 near-miss: the same row with PROFIBUS PA named",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-107",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "FB",
       "electrical_type": "fieldbus",
       "bus_protocol": "PROFIBUS PA",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "none",
       "sil": false,
       "is": false,
       "controller_id": "",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-013 fires on trim(bus_protocol) = ''; the protocol is named here."
    }
   }
  },
  {
   "id": "r014-is-ac-in",
   "intent": "IOL-R-014 trigger: a mains contact declared intrinsically safe",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16IS"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16IS",
       "name": "DI16IS",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": true,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "XA-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "ac_in",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": true,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-014@XA-101": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-014: an IS circuit cannot be a 120/230 V AC input or output (spec 3.4 marks ac_in and ac_out as mains voltage). The IS DI card type keeps IOL-R-020 out of the way: spec 4.4 requires ct.is == point.is."
    },
    "verdict": {
     "ref": "review",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is review when there is no blocker and at least one major."
    }
   }
  },
  {
   "id": "r014-nm-non-is-ac-in",
   "intent": "IOL-R-014 near-miss: the same mains contact outside the hazardous area",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "XA-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "ac_in",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "the row is not IS, and spec 3.4 allows ac_in on DI, so IOL-R-006 is silent too."
    }
   }
  },
  {
   "id": "r015-no-system",
   "intent": "IOL-R-015 trigger: a row with no system assigned",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-015@YS-101": "info"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-015: trim(system_id) = ''."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: an info finding leaves the verdict clear."
    }
   }
  },
  {
   "id": "r016-unknown-system",
   "intent": "IOL-R-016 trigger: a system id that the loaded structure does not contain",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-9",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [
       "SYS-1",
       "SYS-2"
      ],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-016@YS-101": "minor"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-016: refs.systems is non-empty, the row's system_id is non-empty and is not one of them. refs.tags is empty, so IOL-R-037 is not evaluated."
    }
   }
  },
  {
   "id": "r016-nm-known-system",
   "intent": "IOL-R-016 near-miss: the system id is one of the loaded ones",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-2",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [
       "SYS-1",
       "SYS-2"
      ],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-016 fires when the row's system_id is not among refs.systems; SYS-2 is one of the loaded ids."
    }
   }
  },
  {
   "id": "r016-nm-empty-systems",
   "intent": "IOL-R-016 near-miss: with no structure loaded the rule is not evaluated",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-9",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-016 needs refs.systems non-empty; spec 9 states that a preset omits refs.systems so the rule is not evaluated."
    }
   }
  },
  {
   "id": "r017-channels-zero",
   "intent": "IOL-R-017 trigger: a card type with 0 channels",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DIBAD",
        "DI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DIBAD",
       "name": "DIBAD",
       "signal_types": [
        "DI"
       ],
       "channels": 0,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-017@card_types[0].channels": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-017: channels must be an integer 1 ... 256 (spec 3.3). The finding points at the offending hardware field."
    },
    "verdict": {
     "ref": "blocked",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is blocked when at least one blocker finding is raised."
    },
    "groups.B1/DI16": {
     "ref": {
      "n": 1,
      "c": 16,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 16,
      "allocated": 1,
      "spare": 15,
      "spare_frac": 0.9375
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 4.4: the chosen card type is the first in the controller's order that exists and 'is not invalid (IOL-R-017)', so DIBAD is skipped and DI16 takes the row."
    },
    "package_savable": {
     "ref": true,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: package_savable depends on IOL-R-001 and IOL-R-002 only, not on other blockers."
    }
   }
  },
  {
   "id": "r017-nm-channels-256",
   "intent": "IOL-R-017 near-miss and boundary: 256 channels is the largest valid count",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DIBIG"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DIBIG",
       "name": "DIBIG",
       "signal_types": [
        "DI"
       ],
       "channels": 256,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.3 gives channels the range 1 ... 256 inclusive."
    },
    "groups.B1/DIBIG": {
     "ref": {
      "n": 1,
      "c": 256,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 256,
      "allocated": 1,
      "spare": 255,
      "spare_frac": 0.99609375
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "C_req = ceil(1/(256*0.8) - 1e-9) = 1."
    }
   }
  },
  {
   "id": "r017-channels-257",
   "intent": "IOL-R-017 trigger and boundary: 257 channels is one above the limit",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DIBIG",
        "DI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DIBIG",
       "name": "DIBIG",
       "signal_types": [
        "DI"
       ],
       "channels": 257,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-017@card_types[0].channels": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.3 gives channels the range 1 ... 256, so 257 is a hardware-definition error."
    }
   }
  },
  {
   "id": "r017-duplicate-controller-id",
   "intent": "IOL-R-017 trigger: two controllers with the same id",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16"
       ]
      },
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-017@controllers[1].id": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.2 requires the controller id to be unique among controllers (case-sensitive); the second entry is the offending field."
    },
    "verdict": {
     "ref": "blocked",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is blocked when at least one blocker finding is raised."
    }
   }
  },
  {
   "id": "r017-signal-types-contains-fb",
   "intent": "IOL-R-017 trigger: a card type listing the fieldbus signal type",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DIFB",
        "DI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DIFB",
       "name": "DIFB",
       "signal_types": [
        "DI",
        "FB"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-017@card_types[0].signal_types": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.3: signal_types is a non-empty subset of DI DO AI AO PI and never FB, because spec 3.4 gives a fieldbus signal no channel."
    }
   }
  },
  {
   "id": "r017-empty-signal-types",
   "intent": "IOL-R-017 trigger: a card type with no signal type",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DINONE",
        "DI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DINONE",
       "name": "DINONE",
       "signal_types": [],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-017@card_types[0].signal_types": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.3: signal_types is a non-empty subset of DI DO AI AO PI, so an empty list is a hardware-definition error."
    }
   }
  },
  {
   "id": "r017-dangling-card-type-id",
   "intent": "IOL-R-017 trigger: a controller naming a card type that does not exist",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "GHOST"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-017@controllers[0].card_type_ids": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-017: 'card_type_ids naming an absent card type'; the finding is raised once per offending field, so one list with one bad id gives one finding."
    }
   }
  },
  {
   "id": "r017-installed-duplicate-pair",
   "intent": "IOL-R-017 trigger: two installed entries for one (controller, card type) pair",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [
      {
       "controller_id": "B1",
       "card_type_id": "DI16",
       "cards": 1
      },
      {
       "controller_id": "B1",
       "card_type_id": "DI16",
       "cards": 2
      }
     ],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-017@installed[1].card_type_id": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.3.1: at most one entry per (controller, card type) pair; a second entry is a hardware-definition error. spec 5 gives the target as 'the offending hardware field' and spec 13 (amended 2026-09-23) states that a hardware path always ends in a field, so the target is installed[1].card_type_id, the same field the dangling-entry case r017-installed-dangling points at."
    },
    "groups.B1/DI16": {
     "ref": {
      "n": 1,
      "c": 16,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 16,
      "allocated": 1,
      "spare": 15,
      "spare_frac": 0.9375
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "the first entry of the pair sets C = 1; the duplicate is rejected.",
     "disputable": true
    }
   },
   "note": "corrected by adjudication: the target was installed[1], which is an entry and not a field; spec 5 and spec 13 both require a field path, and spec 13 was amended on 2026-09-23 to say so. Changed to installed[1].card_type_id and no longer marked disputable."
  },
  {
   "id": "r017-installed-dangling",
   "intent": "IOL-R-017 trigger: an installed entry naming an absent card type",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [
      {
       "controller_id": "B1",
       "card_type_id": "GHOST",
       "cards": 1
      }
     ],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-017@installed[0].card_type_id": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-017: 'duplicate or dangling installed entry'."
    }
   }
  },
  {
   "id": "r017-spare-target-above-limit",
   "intent": "IOL-R-017 trigger and boundary: a spare target of 0.95",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.95,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-017@controllers[0].spare_target": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.2 gives the spare target the range 0 <= x <= 0.9."
    }
   }
  },
  {
   "id": "r017-nm-spare-target-09",
   "intent": "IOL-R-017 near-miss and boundary: 0.9 is the largest valid spare target",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.9,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.2: 0.9 is inside [0, 0.9]. C_req = ceil(1/(16*(1-0.9)) - 1e-9) = ceil(0.625) = 1, and spare 15/16 = 0.9375 >= 0.9, so IOL-R-026/027 stay silent."
    },
    "groups.B1/DI16": {
     "ref": {
      "n": 1,
      "c": 16,
      "s": 0.9,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 16,
      "allocated": 1,
      "spare": 15,
      "spare_frac": 0.9375
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 4.4 with s = 0.9: C_req = ceil(1/(16*0.1) - 1e-9) = ceil(0.625) = 1, spare 15 of 16 channels."
    }
   }
  },
  {
   "id": "r017-slots-per-rack-65",
   "intent": "IOL-R-017 trigger and boundary: 65 slots per rack",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 65,
       "card_type_ids": [
        "DI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-017@controllers[0].slots_per_rack": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.2 gives slots_per_rack the range 1 ... 64."
    }
   }
  },
  {
   "id": "r017-racks-zero",
   "intent": "IOL-R-017 trigger: racks set to 0",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": 0,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-017@controllers[0].racks": "blocker",
      "IOL-R-022@B1": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.2: racks is null or an integer >= 1, so IOL-R-017 fires on the field. IOL-R-022 reads 'k.racks not null and racks_required(k) > k.racks', and 0 is not null while the one DI16 card needs 1 rack, so it fires as well; the spec does not say that an invalid hardware field suppresses the rules that read it.",
     "disputable": true
    }
   }
  },
  {
   "id": "r017-default-spare-negative",
   "intent": "IOL-R-017 trigger: settings.default_spare outside [0, 0.9]",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": -0.1
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": null,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-017@settings.default_spare": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.1: 0 <= settings.default_spare <= 0.9; spec 5 IOL-R-017 covers 'any spare target outside [0, 0.9]'."
    },
    "groups.B1/DI16": {
     "ref": {
      "n": 1,
      "c": 16,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 16,
      "allocated": 1,
      "spare": 15,
      "spare_frac": 0.9375
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "with the setting rejected the group falls back to the spec 3.1 default of 0.2; the specification does not state the fallback, so this value is the corpus author's reading.",
     "disputable": true
    }
   }
  },
  {
   "id": "r017-empty-points-verdict-empty",
   "intent": "boundary: hardware blocker with no points - spec 6 lists 'empty' first",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DIBAD"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DIBAD",
       "name": "DIBAD",
       "signal_types": [
        "DI"
       ],
       "channels": 0,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-017@card_types[0].channels": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-017 is evaluated on the state, not on the rows."
    },
    "verdict": {
     "ref": "empty",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6 lists 'empty' (points is empty) above 'blocked' in the verdict table; reading the table top down, the empty list decides. A reading that gives blockers precedence would return 'blocked'.",
     "disputable": true
    }
   }
  },
  {
   "id": "r018-unknown-controller",
   "intent": "IOL-R-018 trigger: a row naming a controller that does not exist",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B9",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-018@YS-101": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-018: signal_type is not FB and no controller has id B9."
    },
    "unallocated": {
     "ref": [
      "YS-101"
     ],
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 13 (amended 2026-09-23): unallocated[] is every point with signal_type other than FB that carries no channel address, whichever rule kept it off a card. IOL-R-018 excludes the row from the group arithmetic of spec 4.4, so it reaches no channel; spec 7.4 writes it with a null address, the same as any other unallocated row."
    },
    "counts.by_controller.unassigned": {
     "ref": {
      "DI": 1,
      "DO": 0,
      "AI": 0,
      "AO": 0,
      "PI": 0,
      "FB": 0
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.7 counts points by (controller or 'unassigned') x signal type."
    },
    "verdict": {
     "ref": "blocked",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is blocked when at least one blocker finding is raised."
    },
    "package_savable": {
     "ref": true,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: only IOL-R-001 and IOL-R-002 block the save."
    }
   },
   "note": "upheld by adjudication: spec 13 was amended on 2026-09-23 to define unallocated[] as every channel point with no address, so a IOL-R-018 row belongs in the list."
  },
  {
   "id": "r018-empty-controller",
   "intent": "IOL-R-018 trigger: a channel row with no controller at all",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-018@YS-101": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-018 covers 'empty or unknown controller_id'."
    }
   }
  },
  {
   "id": "r018-nm-fb-needs-no-controller",
   "intent": "IOL-R-018 near-miss: a fieldbus row with no controller does not fire",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-107",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "FB",
       "electrical_type": "fieldbus",
       "bus_protocol": "HART-IP",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "none",
       "sil": false,
       "is": false,
       "controller_id": "",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-018 applies to signal_type != FB only; spec 4.4 keeps FB rows out of allocation."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is clear when no blocker and no major finding is raised."
    }
   }
  },
  {
   "id": "r019-sil-on-bpcs",
   "intent": "IOL-R-019 trigger: a SIL-related signal on a BPCS controller",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": true,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-019@PT-101": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-019 (the owner's segregation rule): a SIL-related signal may not sit on a BPCS controller. IOL-R-012 does not fire because fail_state high is an NE 43 direction."
    },
    "unallocated": {
     "ref": [
      "PT-101"
     ],
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 13 (amended 2026-09-23): unallocated[] is every point with signal_type other than FB that carries no channel address, whichever rule kept it off a card. IOL-R-019 excludes the row from the group arithmetic of spec 4.4, so it reaches no channel; spec 7.4 writes it with a null address, the same as any other unallocated row."
    },
    "verdict": {
     "ref": "blocked",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is blocked when at least one blocker finding is raised."
    }
   },
   "note": "upheld by adjudication: spec 13 was amended on 2026-09-23 to define unallocated[] as every channel point with no address, so a IOL-R-019 row belongs in the list."
  },
  {
   "id": "r019-nm-sil-on-sis",
   "intent": "IOL-R-019 near-miss: the same signal on the safety controller",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "S1",
       "name": "S1",
       "kind": "SIS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "SAI8",
        "SDI16",
        "SDO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "SAI8",
       "name": "SAI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDI16",
       "name": "SDI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDO8",
       "name": "SDO8",
       "signal_types": [
        "DO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-201",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": true,
       "is": false,
       "controller_id": "S1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "the controller kind is SIS, so IOL-R-019 does not fire; the row is SIL-related, so IOL-R-028 does not fire either."
    },
    "address": {
     "ref": {
      "PT-201": "S1/R1/S1/CH1"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.4: SAI8 is the first eligible safety AI card type (ct.safety == true matches kind SIS); spec 4.6 gives it rack 1, slot 1."
    }
   }
  },
  {
   "id": "r020-no-ao-card",
   "intent": "IOL-R-020 trigger: an analog output on a controller with no AO card type",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "AI8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "FV-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AO",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "fraction",
       "range_lo": 0.0,
       "range_hi": 1.0,
       "display_unit": "%",
       "eng_unit": "%",
       "fail_state": "closed",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-020@FV-101": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.4: no card type in the controller's preference order has AO in signal_types, so the point is unallocated and spec 5 IOL-R-020 fires."
    },
    "unallocated": {
     "ref": [
      "FV-101"
     ],
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.7: a channel point with no address."
    },
    "verdict": {
     "ref": "blocked",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is blocked when at least one blocker finding is raised."
    }
   }
  },
  {
   "id": "r020-nm-ao-card-present",
   "intent": "IOL-R-020 near-miss: the same output with an AO card type available",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "FV-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AO",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "fraction",
       "range_lo": 0.0,
       "range_hi": 1.0,
       "display_unit": "%",
       "eng_unit": "%",
       "fail_state": "closed",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "AO8 accepts AO and any electrical type."
    },
    "address": {
     "ref": {
      "FV-101": "B1/R1/S1/CH1"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.6: AO8 holds the controller's only card, so g = 0 -> rack 1, slot 1."
    }
   }
  },
  {
   "id": "r020-electrical-not-accepted",
   "intent": "IOL-R-020 trigger: an RTD input where the only AI card takes 4-20 mA",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "AI8MA"
       ]
      }
     ],
     "card_types": [
      {
       "id": "AI8MA",
       "name": "AI8MA",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [
        "ma420",
        "ma420_hart"
       ],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "TT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "rtd_pt100",
       "bus_protocol": "",
       "quantity": "temperature",
       "range_lo": 273.15,
       "range_hi": 473.15,
       "display_unit": "°C",
       "eng_unit": "°C",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-020@TT-101": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.4: a non-empty ct.electrical_types must contain the point's electrical type; rtd_pt100 is not in the list."
    }
   }
  },
  {
   "id": "r020-seg-safety-card-on-bpcs",
   "intent": "IOL-R-020 trigger: a BPCS controller offering only safety cards",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "SDI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "SDI16",
       "name": "SDI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-020@YS-101": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.4 requires ct.safety == (k.kind == 'SIS'); the controller is BPCS and the card type is a safety card, so nothing is eligible. This is the SIS/BPCS card segregation the owner asked for, seen from the BPCS side."
    }
   }
  },
  {
   "id": "r020-seg-bpcs-card-on-sis",
   "intent": "IOL-R-020 trigger: a SIS controller offering only non-safety cards",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "S1",
       "name": "S1",
       "kind": "SIS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "ZSC-201",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": true,
       "is": false,
       "controller_id": "S1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-020@ZSC-201": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.4: ct.safety is false while k.kind is SIS."
    }
   }
  },
  {
   "id": "r021-channel-overflow",
   "intent": "IOL-R-021 trigger: nine DI rows against one installed 8-channel card",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI8",
       "name": "DI8",
       "signal_types": [
        "DI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [
      {
       "controller_id": "B1",
       "card_type_id": "DI8",
       "cards": 1
      }
     ],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-102",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-103",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-104",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-105",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-106",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-107",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-108",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-109",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-021@YS-109": "blocker",
      "IOL-R-026@B1/DI8": "minor",
      "IOL-R-027@B1": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.5 step 2: the nine rows are placed in tag_key order, the eighth fills the card and YS-109 has no candidate card left. spec 4.4: C = 1 from the installed override, channels 8, allocated 8, spare 0; 0 < 0.2 - 1e-9 fires IOL-R-026 on the group and IOL-R-027 on the controller."
    },
    "unallocated": {
     "ref": [
      "YS-109"
     ],
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.7: the one channel point with no address."
    },
    "groups.B1/DI8": {
     "ref": {
      "n": 9,
      "c": 8,
      "s": 0.2,
      "V": 0,
      "C_req": 2,
      "C": 1,
      "channels": 8,
      "allocated": 8,
      "spare": 0,
      "spare_frac": 0.0
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "C_req = ceil(9/(8*0.8) - 1e-9) = ceil(1.40625) = 2, overridden to 1."
    },
    "verdict": {
     "ref": "blocked",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is blocked when at least one blocker finding is raised."
    }
   }
  },
  {
   "id": "r021-nm-eight-rows",
   "intent": "IOL-R-021 near-miss: eight rows fit the installed card exactly",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI8",
       "name": "DI8",
       "signal_types": [
        "DI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [
      {
       "controller_id": "B1",
       "card_type_id": "DI8",
       "cards": 1
      }
     ],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-102",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-103",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-104",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-105",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-106",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-107",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-108",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-026@B1/DI8": "minor",
      "IOL-R-027@B1": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "all eight rows are placed, so IOL-R-021 does not fire; the spare is still 0, which keeps IOL-R-026 and IOL-R-027."
    },
    "unallocated": {
     "ref": [],
     "tol": "exact",
     "basis": "spec",
     "derivation": "every channel point has an address."
    },
    "address": {
     "ref": {
      "YS-101": "B1/R1/S1/CH1",
      "YS-102": "B1/R1/S1/CH2",
      "YS-103": "B1/R1/S1/CH3",
      "YS-104": "B1/R1/S1/CH4",
      "YS-105": "B1/R1/S1/CH5",
      "YS-106": "B1/R1/S1/CH6",
      "YS-107": "B1/R1/S1/CH7",
      "YS-108": "B1/R1/S1/CH8"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.5 step 3: the card's points are numbered 1 ... 8 in tag_key order."
    }
   }
  },
  {
   "id": "r021-installed-zero-cards",
   "intent": "IOL-R-021 trigger: an installed override of 0 cards",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI8",
       "name": "DI8",
       "signal_types": [
        "DI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [
      {
       "controller_id": "B1",
       "card_type_id": "DI8",
       "cards": 0
      }
     ],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-102",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-021@YS-101": "blocker",
      "IOL-R-021@YS-102": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.3.1 allows cards = 0; spec 4.5 step 2 then finds no candidate card for either row."
    },
    "groups.B1/DI8": {
     "ref": {
      "n": 2,
      "c": 8,
      "s": 0.2,
      "V": 0,
      "C_req": 1,
      "C": 0,
      "channels": 0,
      "allocated": 0,
      "spare": 0,
      "spare_frac": null
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 4.4: C*c = 0 leaves spare_frac undefined and no finding on spare."
    },
    "controllers.B1": {
     "ref": {
      "cards": 0,
      "channels": 0,
      "allocated": 0,
      "spare": 0,
      "spare_frac": null,
      "racks_required": 0
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 4.7: IOL-R-027 needs sum(channels) > 0, so it does not fire."
    }
   }
  },
  {
   "id": "r022-racks-exceeded",
   "intent": "IOL-R-022 trigger: three cards in a one-rack controller with two slots per rack",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": 1,
       "slots_per_rack": 2,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XY-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DO",
       "electrical_type": "dc24_out",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-022@B1": "blocker"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.6: racks_required = ceil(3/2) = 2 > racks = 1."
    },
    "controllers.B1": {
     "ref": {
      "cards": 3,
      "channels": 40,
      "allocated": 3,
      "spare": 37,
      "spare_frac": 0.925,
      "racks_required": 2
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "16 + 16 + 8 = 40 channels; ceil(3/2) = 2 racks."
    },
    "address": {
     "ref": {
      "YS-101": "B1/R1/S1/CH1",
      "XY-101": "B1/R1/S2/CH1",
      "PT-101": "B1/R2/S1/CH1"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.6: rack = floor(g/2) + 1 and slot = (g mod 2) + 1 for g = 0, 1, 2 in card-type preference order."
    },
    "verdict": {
     "ref": "blocked",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is blocked when at least one blocker finding is raised."
    }
   }
  },
  {
   "id": "r022-nm-racks-equal-required",
   "intent": "IOL-R-022 near-miss and boundary: racks equal to racks_required",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": 2,
       "slots_per_rack": 2,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "XY-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DO",
       "electrical_type": "dc24_out",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-022 fires on racks_required > racks; 2 > 2 is false."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is clear when no blocker and no major finding is raised."
    }
   }
  },
  {
   "id": "r023-voting-group-on-one-card",
   "intent": "IOL-R-023 trigger: two members of one voting group forced onto one card",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [
      {
       "controller_id": "B1",
       "card_type_id": "AI8",
       "cards": 1
      }
     ],
     "points": [
      {
       "tag": "PT-201A",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-201B",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-023@VG-201": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.4: C_req = max(ceil(2/6,4 - 1e-9), V = 2) = 2, but the installed override fixes C = 1; spec 4.5 step 2 then has no preferred card and places both members on card 1. Spec 5 IOL-R-023 (the owner's segregation rule) raises one major per (voting group, card)."
    },
    "verdict": {
     "ref": "review",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is review when there is no blocker and at least one major."
    },
    "groups.B1/AI8": {
     "ref": {
      "n": 2,
      "c": 8,
      "s": 0.2,
      "V": 2,
      "C_req": 2,
      "C": 1,
      "channels": 8,
      "allocated": 2,
      "spare": 6,
      "spare_frac": 0.75
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "V is the largest number of points sharing one non-empty voting group."
    }
   }
  },
  {
   "id": "r023-nm-computed-two-cards",
   "intent": "IOL-R-023 near-miss: without the override the group gets two cards",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-201A",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-201B",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.4 raises C_req to V = 2, and spec 4.5 step 2 prefers a card holding no member of the same voting group, so the two transmitters land on different cards - acceptance criterion 6."
    },
    "address": {
     "ref": {
      "PT-201A": "B1/R1/S1/CH1",
      "PT-201B": "B1/R1/S2/CH1"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "placement order puts the voting members first (spec 4.5 step 1), PT-201A on card 1 and PT-201B on the preferred empty card 2; spec 4.6 gives slots 1 and 2."
    },
    "groups.B1/AI8": {
     "ref": {
      "n": 2,
      "c": 8,
      "s": 0.2,
      "V": 2,
      "C_req": 2,
      "C": 2,
      "channels": 16,
      "allocated": 2,
      "spare": 14,
      "spare_frac": 0.875
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 4.4: C_req = max(ceil(2/(8*0.8) - 1e-9), V = 2) = max(1, 2) = 2, and no installed entry overrides it."
    }
   }
  },
  {
   "id": "r024-voting-group-two-controllers",
   "intent": "IOL-R-024 trigger: one voting group split over two controllers",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "AI8"
       ]
      },
      {
       "id": "B2",
       "name": "B2",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "AI8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-201A",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-201B",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B2",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-024@VG-201": "minor"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-024: the group's members carry two distinct non-empty controller ids. Each controller holds one member, so no card carries two members and IOL-R-023 stays silent."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: a minor finding leaves the verdict clear."
    }
   }
  },
  {
   "id": "r024-nm-one-controller",
   "intent": "IOL-R-024 near-miss: both members on one controller",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-201A",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-201B",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-024 needs two or more distinct non-empty controller ids; both members name B1."
    }
   }
  },
  {
   "id": "r025-voting-group-one-member",
   "intent": "IOL-R-025 trigger: a voting group with a single member",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-201A",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-025@VG-201": "minor"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-025: exactly one point carries VG-201."
    },
    "groups.B1/AI8": {
     "ref": {
      "n": 1,
      "c": 8,
      "s": 0.2,
      "V": 1,
      "C_req": 1,
      "C": 1,
      "channels": 8,
      "allocated": 1,
      "spare": 7,
      "spare_frac": 0.875
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 4.4: V = 1 and ceil(1/6,4 - 1e-9) = 1, so max(1, 1) = 1."
    }
   }
  },
  {
   "id": "r025-nm-two-members",
   "intent": "IOL-R-025 near-miss: two members",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-201A",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-201B",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "VG-201",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-025 fires on a voting group with exactly one member; this one has two."
    }
   }
  },
  {
   "id": "r026-group-below-target",
   "intent": "IOL-R-026 trigger: a card type target of 50 % against 5 of 8 channels used",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "AI8H"
       ]
      }
     ],
     "card_types": [
      {
       "id": "AI8H",
       "name": "AI8H",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": 0.5
      }
     ],
     "installed": [
      {
       "controller_id": "B1",
       "card_type_id": "AI8H",
       "cards": 1
      }
     ],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-102",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-103",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-104",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-105",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-026@B1/AI8H": "minor"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.4: s = the card type's 0.5; C = 1 from the override, channels 8, allocated 5, spare 3, spare_frac 0.375 < 0.5 - 1e-9. The controller target is 0.2 and 0.375 >= 0.2, so IOL-R-027 does not fire."
    },
    "groups.B1/AI8H": {
     "ref": {
      "n": 5,
      "c": 8,
      "s": 0.5,
      "V": 0,
      "C_req": 2,
      "C": 1,
      "channels": 8,
      "allocated": 5,
      "spare": 3,
      "spare_frac": 0.375
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "C_req = ceil(5/(8*0.5) - 1e-9) = ceil(1.25) = 2; the override sets C = 1."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: a minor finding leaves the verdict clear."
    }
   }
  },
  {
   "id": "r026-nm-spare-equals-target",
   "intent": "IOL-R-026 near-miss and boundary: spare_frac exactly at the target",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "AI8H"
       ]
      }
     ],
     "card_types": [
      {
       "id": "AI8H",
       "name": "AI8H",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": 0.5
      }
     ],
     "installed": [
      {
       "controller_id": "B1",
       "card_type_id": "AI8H",
       "cards": 1
      }
     ],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-102",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-103",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-104",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spare_frac = 4/8 = 0.5 and spec 5 IOL-R-026 fires only on spare_frac < s - 1e-9; acceptance criterion 3 states that equality does not fire."
    },
    "groups.B1/AI8H": {
     "ref": {
      "n": 4,
      "c": 8,
      "s": 0.5,
      "V": 0,
      "C_req": 1,
      "C": 1,
      "channels": 8,
      "allocated": 4,
      "spare": 4,
      "spare_frac": 0.5
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 4.4 with s = 0.5: C_req = ceil(4/(8*0.5) - 1e-9) = ceil(1) = 1, which the installed entry of 1 card matches."
    }
   }
  },
  {
   "id": "r027-controller-below-target",
   "intent": "IOL-R-027 trigger: a controller target of 50 % against 5 of 8 channels used",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.5,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "AI8H"
       ]
      }
     ],
     "card_types": [
      {
       "id": "AI8H",
       "name": "AI8H",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": 0.3
      }
     ],
     "installed": [
      {
       "controller_id": "B1",
       "card_type_id": "AI8H",
       "cards": 1
      }
     ],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-102",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-103",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-104",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-105",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-027@B1": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.7: the controller's spare_frac = 3/8 = 0.375 < t_k = 0.5 - 1e-9. The card type's own target is 0.3 and 0.375 >= 0.3, so IOL-R-026 stays silent and the finding isolates the controller rule."
    },
    "controllers.B1": {
     "ref": {
      "cards": 1,
      "channels": 8,
      "allocated": 5,
      "spare": 3,
      "spare_frac": 0.375,
      "racks_required": 1
     },
     "tol": "ints exact; spare_frac abs 1e-12 (ratio of two integers)",
     "basis": "spec",
     "derivation": "spec 4.7 per controller: one installed AI8H card gives 8 channels, 5 allocated, spare 3, spare_frac 3/8 = 0.375; racks_required = ceil(1/12) = 1."
    },
    "verdict": {
     "ref": "review",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: a major finding with no blocker gives the verdict review."
    }
   }
  },
  {
   "id": "r027-nm-equal-target",
   "intent": "IOL-R-027 near-miss and boundary: controller target exactly 0.375",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.375,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "AI8H"
       ]
      }
     ],
     "card_types": [
      {
       "id": "AI8H",
       "name": "AI8H",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": 0.3
      }
     ],
     "installed": [
      {
       "controller_id": "B1",
       "card_type_id": "AI8H",
       "cards": 1
      }
     ],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-102",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-103",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-104",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-105",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spare_frac = 3/8 = 0.375 exactly, and spec 5 IOL-R-027 fires on spare_frac < t_k - 1e-9; 0.375 is a binary-exact value, so the comparison is unambiguous."
    }
   }
  },
  {
   "id": "r028-nonsil-on-sis",
   "intent": "IOL-R-028 trigger: a non-SIL signal on the safety controller",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "S1",
       "name": "S1",
       "kind": "SIS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "SAI8",
        "SDI16",
        "SDO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "SAI8",
       "name": "SAI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDI16",
       "name": "SDI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDO8",
       "name": "SDO8",
       "signal_types": [
        "DO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "ZSO-201",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "S1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-028@ZSO-201": "info"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-028: the row is not FB, is not SIL-related and its controller is a SIS."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: an info finding leaves the verdict clear."
    }
   }
  },
  {
   "id": "r028-nm-sil-on-sis",
   "intent": "IOL-R-028 near-miss: the same signal marked SIL-related",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "S1",
       "name": "S1",
       "kind": "SIS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "SAI8",
        "SDI16",
        "SDO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "SAI8",
       "name": "SAI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDI16",
       "name": "SDI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDO8",
       "name": "SDO8",
       "signal_types": [
        "DO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "ZSO-201",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": true,
       "is": false,
       "controller_id": "S1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-028 fires only on a row that is not SIL-related; p.sil is true here."
    },
    "counts.sil": {
     "ref": 1,
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.7 counts the SIL-related rows."
    }
   }
  },
  {
   "id": "r029-baseline-moved",
   "intent": "IOL-R-029 trigger: the loaded register put the row on another channel",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [
      {
       "tag": "YS-101",
       "controller": "B1",
       "rack": 1,
       "card": 2,
       "channel": 3
      }
     ],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-029@allocation": "info"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.6 places YS-101 at B1/R1/S1/CH1, while the baseline holds rack 1, card 2, channel 3; spec 5 IOL-R-029 raises one info finding with the count as detail. The count here is 1."
    },
    "address": {
     "ref": {
      "YS-101": "B1/R1/S1/CH1"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.6: the controller's single DI16 card is g = 0."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: an info finding leaves the verdict clear."
    }
   }
  },
  {
   "id": "r029-nm-baseline-matches",
   "intent": "IOL-R-029 near-miss: the baseline agrees with the computed allocation",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [
      {
       "tag": "YS-101",
       "controller": "B1",
       "rack": 1,
       "card": 1,
       "channel": 1
      }
     ],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "the baseline tuple (B1, 1, 1, 1) equals the computed one, so no tag moved."
    }
   }
  },
  {
   "id": "r029-nm-empty-baseline",
   "intent": "IOL-R-029 near-miss: no register was loaded",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-029 needs a non-empty baseline; nothing was loaded, so the rule is not evaluated."
    }
   }
  },
  {
   "id": "r030-referenced-tag-missing",
   "intent": "IOL-R-030 trigger: a cause & effect tag that the list does not carry",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-001"
       },
       {
        "tag": "XY-999",
        "from": "CE-001"
       }
      ],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-030@XY-999": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-030 (the owner's rule): a tag the functional description or the cause & effect matrix references must exist in the list. PT-101 is present, so IOL-R-037 does not fire on it."
    },
    "verdict": {
     "ref": "review",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: a major finding with no blocker gives the verdict review."
    }
   }
  },
  {
   "id": "r030-nm-all-referenced-present",
   "intent": "IOL-R-030 near-miss: every referenced tag exists",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-001"
       },
       {
        "tag": "YS-101",
        "from": "CE-001"
       }
      ],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "both referenced keys match a row, and both rows are referenced, so IOL-R-037 is silent as well."
    }
   }
  },
  {
   "id": "r037-row-not-referenced",
   "intent": "IOL-R-037 trigger: a row no function or matrix mentions",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "FN-010"
       }
      ],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-037@YS-101": "info"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-037: refs.tags is non-empty ('refs present'), YS-101 has a non-empty tag and its key matches no referenced tag."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: an info finding leaves the verdict clear."
    }
   }
  },
  {
   "id": "r037-nm-refs-empty",
   "intent": "IOL-R-037 near-miss: with no references loaded the rule is not evaluated",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 defines 'refs present' as refs.tags non-empty; an empty refs switches IOL-R-037 off, which is why the spec 9.1 preset reports no findings."
    }
   }
  },
  {
   "id": "r037-tagkey-normalised-match",
   "intent": "IOL-R-037 near-miss: the reference matches through tag_key normalisation",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "pt_101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT 101",
        "from": "FN-010"
       }
      ],
      "limits": [],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.6: 'Every tag comparison uses tag_key'; tag_key('pt_101') = tag_key('PT 101') = PT-101, so the row is referenced and no IOL-R-030 or IOL-R-037 fires."
    }
   }
  },
  {
   "id": "r031-limit-above-range",
   "intent": "IOL-R-031 trigger: a trip limit above the transmitter's upper range value",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": 1200000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-031@CE-004/C1:PT-101": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-031: the limit's unit Pa is the SI unit of pressure, the row has 0 < 1e6, and 1,2e6 > hi + eps with eps = 1e-9*max(1, 0, 1e6) = 1e-3. A trip the transmitter cannot reach never operates. IOL-R-035 does not fire because the rising limit meets a fail-high transmitter."
    },
    "verdict": {
     "ref": "review",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: a major finding with no blocker gives the verdict review."
    }
   }
  },
  {
   "id": "r031-limit-below-range",
   "intent": "IOL-R-031 trigger: a limit below the lower range value",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": -50000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-031@CE-004/C1:PT-101": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-031 also covers l.value < lo - eps."
    }
   }
  },
  {
   "id": "r031-nm-limit-inside-range",
   "intent": "IOL-R-031 near-miss: the limit lies inside the range",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": 800000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "0 - eps <= 8e5 <= 1e6 + eps and the value is more than eps away from both bounds, so neither IOL-R-031 nor IOL-R-033 fires. This is the spec 9.2 situation, where 'the 1,8e6 Pa limit lies inside 0 ... 2,5e6 Pa'."
    }
   }
  },
  {
   "id": "r031-limit-hi-plus-two-eps",
   "intent": "IOL-R-031 boundary, acceptance criterion 3: a limit at hi + 2*eps(p)",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": 1000000.002,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-031@CE-004/C1:PT-101": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "eps(p) = 1e-9*max(1, |lo|, |hi|) = 1e-9*1e6 = 1e-3 Pa. The value hi + 2*eps is 2e-3 away from hi, so |value - hi| > eps rules IOL-R-033 out and value > hi + eps fires IOL-R-031 - spec 15 item 3."
    }
   }
  },
  {
   "id": "r033-limit-at-hi",
   "intent": "IOL-R-033 trigger and boundary, acceptance criterion 3: a limit exactly at hi",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": 1000000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-033@CE-004/C1:PT-101": "info"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "|value - hi| = 0 <= eps, so spec 5 IOL-R-033 fires; the spec states that IOL-R-031 and IOL-R-033 are disjoint by construction, so no major appears."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: an info finding leaves the verdict clear."
    }
   }
  },
  {
   "id": "r033-limit-at-lo",
   "intent": "IOL-R-033 trigger and boundary: a limit exactly at lo",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": 0.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-033@CE-004/C1:PT-101": "info"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "|value - lo| = 0 <= eps, so spec 5 IOL-R-033 fires at the lower bound as it does at the upper one. The rising operator meets a fail-high transmitter, so IOL-R-035 stays silent."
    }
   }
  },
  {
   "id": "r033-limit-at-hi-plus-half-eps",
   "intent": "IOL-R-033 boundary: a limit half an eps above hi is still an info",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": 1000000.0005,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-033@CE-004/C1:PT-101": "info"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "eps(p) = 1e-9*max(1, |lo|, |hi|) = 1e-3 Pa. |value - hi| = 5e-4 <= eps, so spec 5 IOL-R-033 fires and IOL-R-031 cannot. The half-eps offset keeps the comparison clear of the double-rounding gap that sits exactly at hi + eps."
    }
   }
  },
  {
   "id": "r031-skipped-when-r007-fires",
   "intent": "evaluation note: IOL-R-031 is skipped on a row with no range",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": null,
       "range_hi": null,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": 1200000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-007@PT-101": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 evaluation note: 'IOL-R-031 and IOL-R-033 are skipped when IOL-R-007 or IOL-R-009 fires on p'. Only the missing-range major remains."
    }
   }
  },
  {
   "id": "r031-skipped-when-r009-fires",
   "intent": "evaluation note: IOL-R-031 is skipped on a row with an inverted range",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 1000000.0,
       "range_hi": 0.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": 1200000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-009@PT-101": "major"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 evaluation note: IOL-R-009 suppresses the range-cover checks."
    }
   }
  },
  {
   "id": "r031-limit-without-matching-row",
   "intent": "evaluation note: a limit whose tag matches no row produces no finding",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [],
      "limits": [
       {
        "tag": "XY-999",
        "value": 1200000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 evaluation note: 'A limit whose tag matches no point produces no IOL-R-031...035 finding'. refs.tags is empty here, so IOL-R-030 and IOL-R-037 are not evaluated either."
    }
   }
  },
  {
   "id": "r032-unit-mismatch",
   "intent": "IOL-R-032 trigger: a limit in bar against a range in Pa",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": 12.0,
        "unit": "bar",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-032@CE-004/C1:PT-101": "minor"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-032: the quantity is set and the limit's unit is not the SI unit Pa of pressure (spec 3.4). The range comparison is skipped, so no IOL-R-031 appears even though 12 lies outside 0 ... 1e6."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: a minor finding leaves the verdict clear."
    }
   }
  },
  {
   "id": "r032-nm-si-unit",
   "intent": "IOL-R-032 near-miss: the limit is already SI",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": 800000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-032 fires when the limit unit differs from the quantity’s SI unit; Pa is the SI unit of pressure (spec 3.4)."
    }
   }
  },
  {
   "id": "r032-nm-shared-si-unit-1",
   "intent": "IOL-R-032 near-miss: fraction and pH share the SI unit '1'",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "LT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "fraction",
       "range_lo": 0.0,
       "range_hi": 1.0,
       "display_unit": "%",
       "eng_unit": "%",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "AT-102",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "ph",
       "range_lo": 0.0,
       "range_hi": 14.0,
       "display_unit": "pH",
       "eng_unit": "pH",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "LT-101",
        "from": "FN-010"
       },
       {
        "tag": "AT-102",
        "from": "FN-010"
       }
      ],
      "limits": [
       {
        "tag": "LT-101",
        "value": 0.8,
        "unit": "1",
        "op": ">=",
        "from": "FN-010",
        "label": "level setpoint"
       },
       {
        "tag": "AT-102",
        "value": 7.0,
        "unit": "1",
        "op": ">=",
        "from": "FN-010",
        "label": "pH setpoint"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.4: 'fraction and ph share SI unit 1; a limit in unit 1 is comparable with either', so the unit check passes for both quantities. 0,8 lies inside 0 ... 1 and 7 inside 0 ... 14, so IOL-R-031 and IOL-R-033 are silent; the rising operators meet fail-high transmitters, so IOL-R-035 is silent."
    }
   }
  },
  {
   "id": "r034-limit-on-digital-row",
   "intent": "IOL-R-034 trigger: a limit attached to a digital input",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "YS-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "DI",
       "electrical_type": "dc24_dry",
       "bus_protocol": "",
       "quantity": null,
       "range_lo": null,
       "range_hi": null,
       "display_unit": "",
       "eng_unit": "",
       "fail_state": "off",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "YS-101",
        "from": "FN-010"
       }
      ],
      "limits": [
       {
        "tag": "YS-101",
        "value": 1.0,
        "unit": "",
        "op": "sp",
        "from": "FN-010",
        "label": "running"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-034@FN-010:YS-101": "info"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-034: the referenced row is a DI, where a numeric limit has no range to sit in. IOL-R-032 is not evaluated because the row's quantity is null."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: an info finding leaves the verdict clear."
    }
   }
  },
  {
   "id": "r034-nm-limit-on-analog-row",
   "intent": "IOL-R-034 near-miss: the limit is on an analog row",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": 800000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-034 fires only when the referenced row is a DI or DO; this row is AI."
    }
   }
  },
  {
   "id": "r035-rising-trip-fail-low-sil",
   "intent": "IOL-R-035 trigger, major: a rising SIL trip read by a transmitter that fails low",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "S1",
       "name": "S1",
       "kind": "SIS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "SAI8",
        "SDI16",
        "SDO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "SAI8",
       "name": "SAI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDI16",
       "name": "SDI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      },
      {
       "id": "SDO8",
       "name": "SDO8",
       "signal_types": [
        "DO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": true,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-201",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 2500000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": true,
       "is": false,
       "controller_id": "S1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-201",
        "from": "CE-001"
       }
      ],
      "limits": [
       {
        "tag": "PT-201",
        "value": 1800000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-001/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-035@CE-001/C1:PT-201": "major"
     },
     "tol": "exact",
     "basis": "spec+NE43",
     "derivation": "spec 5 IOL-R-035: op is >= and the 4-20 mA analog input fails low, so a broken loop drives the signal to the NE 43 failure level <= 3,6 mA, away from the trip. The row is SIL-related, so the severity is major. This is the spec 9.2 finding on PT-201C."
    },
    "verdict": {
     "ref": "review",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: the verdict is review when there is no blocker and at least one major."
    }
   }
  },
  {
   "id": "r035-falling-trip-fail-high-nonsil",
   "intent": "IOL-R-035 trigger, minor: a falling non-SIL trip on a transmitter that fails high",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "LT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "fraction",
       "range_lo": 0.0,
       "range_hi": 1.0,
       "display_unit": "%",
       "eng_unit": "%",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "LT-101",
        "from": "CE-002"
       }
      ],
      "limits": [
       {
        "tag": "LT-101",
        "value": 0.2,
        "unit": "1",
        "op": "<",
        "from": "CE-002/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-035@CE-002/C1:LT-101": "minor"
     },
     "tol": "exact",
     "basis": "spec+NE43",
     "derivation": "spec 5 IOL-R-035: op is < and the transmitter fails high, so the failure level >= 21 mA sits away from the falling trip. The row is not SIL-related, so the severity is minor."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: a minor finding leaves the verdict clear."
    }
   }
  },
  {
   "id": "r035-nm-rising-trip-fail-high",
   "intent": "IOL-R-035 near-miss: a rising trip on a transmitter that fails high",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": 800000.0,
        "unit": "Pa",
        "op": ">=",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec+NE43",
     "derivation": "a fail-high transmitter drives a rising trip, which is the NE 43 direction the rule asks for."
    }
   }
  },
  {
   "id": "r035-nm-setpoint-operator",
   "intent": "IOL-R-035 near-miss: op 'sp' carries no trip direction",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101",
        "from": "CE-004"
       }
      ],
      "limits": [
       {
        "tag": "PT-101",
        "value": 800000.0,
        "unit": "Pa",
        "op": "sp",
        "from": "CE-004/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 3.6: 'sp' is a setpoint or alarm value with no trip direction, and spec 5 IOL-R-035 lists only >, >=, < and <=."
    }
   }
  },
  {
   "id": "r035-nm-rtd-input",
   "intent": "IOL-R-035 near-miss: the rule is restricted to 4-20 mA inputs",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "RTD8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "RTD8",
       "name": "RTD8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [
        "rtd_pt100",
        "rtd_pt1000"
       ],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "TT-101",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "rtd_pt100",
       "bus_protocol": "",
       "quantity": "temperature",
       "range_lo": 273.15,
       "range_hi": 473.15,
       "display_unit": "°C",
       "eng_unit": "°C",
       "fail_state": "low",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "TT-101",
        "from": "CE-003"
       }
      ],
      "limits": [
       {
        "tag": "TT-101",
        "value": 393.15,
        "unit": "K",
        "op": ">=",
        "from": "CE-003/C1",
        "label": "PAHH-101"
       }
      ],
      "voted": []
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec+NE43",
     "derivation": "spec 5 IOL-R-035 names electrical_type in {ma420, ma420_hart}; an RTD carries no NE 43 current level. The limit 393,15 K lies inside 273,15 ... 473,15 K."
    },
    "ne43": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.3 computes no NE 43 row for an RTD."
    }
   }
  },
  {
   "id": "r036-voted-group-mismatch",
   "intent": "IOL-R-036 trigger: a C&E voting cause whose tags are not one voting group",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101A",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "VG-101",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-101B",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101A",
        "from": "CE-001"
       },
       {
        "tag": "PT-101B",
        "from": "CE-001"
       }
      ],
      "limits": [],
      "voted": [
       {
        "from": "CE-001/C1",
        "tags": [
         "PT-101A",
         "PT-101B"
        ],
        "voting": "1oo2"
       }
      ]
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {
      "IOL-R-036@CE-001/C1": "minor",
      "IOL-R-025@VG-101": "minor"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 5 IOL-R-036: both tags exist as points but they do not all carry the same non-empty voting_group. VG-101 is then a one-member group, which fires IOL-R-025. spec 13 (amended 2026-09-23) names the voted entry's `from` id as the IOL-R-036 target."
    },
    "verdict": {
     "ref": "clear",
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 6: minor findings leave the verdict clear."
    }
   },
   "note": "upheld by adjudication: the target CE-001/C1 stands; spec 13 was amended on 2026-09-23 to name the voted entry's `from` id, so the check is no longer disputable and a differing target is a tool defect."
  },
  {
   "id": "r036-nm-same-voting-group",
   "intent": "IOL-R-036 near-miss: both tags carry the same voting group",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
       "name": "B1",
       "kind": "BPCS",
       "spare_target": 0.2,
       "racks": null,
       "slots_per_rack": 12,
       "card_type_ids": [
        "DI16",
        "DO16",
        "AI8",
        "AO8"
       ]
      }
     ],
     "card_types": [
      {
       "id": "DI16",
       "name": "DI16",
       "signal_types": [
        "DI"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "DO16",
       "name": "DO16",
       "signal_types": [
        "DO"
       ],
       "channels": 16,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AI8",
       "name": "AI8",
       "signal_types": [
        "AI"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      },
      {
       "id": "AO8",
       "name": "AO8",
       "signal_types": [
        "AO"
       ],
       "channels": 8,
       "electrical_types": [],
       "is": false,
       "safety": false,
       "spare_target": null
      }
     ],
     "installed": [],
     "points": [
      {
       "tag": "PT-101A",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "VG-101",
       "notes": "",
       "extra": {}
      },
      {
       "tag": "PT-101B",
       "description": "",
       "system_id": "SYS-1",
       "signal_type": "AI",
       "electrical_type": "ma420_hart",
       "bus_protocol": "",
       "quantity": "pressure",
       "range_lo": 0.0,
       "range_hi": 1000000.0,
       "display_unit": "bar",
       "eng_unit": "bar",
       "fail_state": "high",
       "sil": false,
       "is": false,
       "controller_id": "B1",
       "voting_group": "VG-101",
       "notes": "",
       "extra": {}
      }
     ],
     "refs": {
      "source": null,
      "systems": [],
      "tags": [
       {
        "tag": "PT-101A",
        "from": "CE-001"
       },
       {
        "tag": "PT-101B",
        "from": "CE-001"
       }
      ],
      "limits": [],
      "voted": [
       {
        "from": "CE-001/C1",
        "tags": [
         "PT-101A",
         "PT-101B"
        ],
        "voting": "1oo2"
       }
      ]
     },
     "baseline": [],
     "project": null
    }
   },
   "checks": {
    "findings": {
     "ref": {},
     "tol": "exact",
     "basis": "spec",
     "derivation": "the two rows share VG-101, so IOL-R-036 and IOL-R-025 are both silent; C_req is raised to V = 2 and the members land on different cards, so IOL-R-023 is silent too."
    },
    "address": {
     "ref": {
      "PT-101A": "B1/R1/S1/CH1",
      "PT-101B": "B1/R1/S2/CH1"
     },
     "tol": "exact",
     "basis": "spec",
     "derivation": "spec 4.5 step 2 prefers a card with no member of the same voting group."
    }
   }
  },
  {
   "id": "r036-nm-tag-absent",
   "intent": "IOL-R-036 near-miss: the rule needs every tag of the entry to exist",
   "inputs": {
    "state": {
     "schema": "tools.petrov.re/iolist-state/1",
     "settings": {
      "default_spare": 0.2
     },
     "controllers": [
      {
       "id": "B1",
