{
 "schema": "tools.petrov.re/benchmark-artifact/v1",
 "tool": "shortcircuit",
 "file": "shortcircuit.html",
 "benchmark_id": "iec60909-sequence-fault-kernel-v1",
 "run_at": "2026-10-15T23:01:29Z",
 "independent_validation": false,
 "statement": "Author-run benchmark harness against an independent Python implementation of the cited IEC 60909-0:2016 analytical sequence-fault equations. It is benchmark evidence, not independent validation and not an equation-by-equation verification of the 2026 edition delta.",
 "reference": "Independent Python complex-arithmetic implementation of the cited IEC 60909-0:2016 sequence-fault equations, written in ohms from the published closed forms. It constructs Z1/Z2/Z0 from |Z| and X/R, applies the equivalent voltage source c Un/sqrt3 at the fault point for 3-phase, line-line, line-earth and line-line-earth faults, the Method-C peak factor and the clause 4.8 thermal factor. No JavaScript from shortcircuit.html is imported, transcribed or read; the page solves a per-unit nodal admittance system with a complex sparse LU, this reference forms no matrix.",
 "reference_citations": [
  "IEC 60909-0:2016, clause 4.2 - equivalent voltage source and initial symmetrical short-circuit currents for balanced and unbalanced faults; eq. (29) three-phase, eq. (34) line-to-line, eq. (52) line-to-earth",
  "IEC 60909-0:2016, clause 4.2 - line-to-line short circuit with earth connection: Ik2E'' = c Un |Z0 - a Z2| / |Z1 Z2 + Z1 Z0 + Z2 Z0| and the earth current IkE2E'' = sqrt3 c Un |Z2| / |Z1 Z2 + Z1 Z0 + Z2 Z0|",
  "IEC 60909-0:2016, clause 4.3.1.2, equations (55)-(56) - ip = kappa sqrt(2) Ik'' and kappa = 1.02 + 0.98 exp(-3 R/X), read by Method C at fc = 0.4 f",
  "IEC 60909-0:2016, clause 4.8, equations (68)-(69) - thermal equivalent short-circuit current Ith = Ik'' sqrt(m + n) and the a.c. factor m = [exp(4 f Tk ln(kappa-1)) - 1] / (2 f Tk ln(kappa-1))"
 ],
 "tolerance": {
  "currents": "abs(error) <= 1e-6 A + 1e-10*|reference|",
  "kappa": "abs(error) <= 1e-12",
  "thermal_m": "abs(error) <= 1e-12",
  "basis": "Both implementations evaluate closed-form analytical equations in IEEE-754 double precision; tolerance covers floating-point evaluation order only and is far tighter than the UI display resolution."
 },
 "graded_quantities": [
  "Ik_A",
  "ip_A",
  "Ith_A",
  "Ires_A",
  "kappa",
  "m"
 ],
 "environment": "Chromium (Playwright) on Linux, http origin http://127.0.0.1:8331, ?lang=en. Every graded number read as a double from Diagram.record.build().outputs. The page solves each sequence network with diagram-compute 0.33.0 (ComplexSparseLU); the last bits of a driving-point impedance belong to that backend, not to the page. Reference generated by python 3, standard library only (bench-src/ref/gen_shortcircuit.py).",
 "compute_backend_version": "0.33.0",
 "driver": "bench-src/run_shortcircuit.mjs",
 "not_benchmarked": [
  "n, the d.c. factor of eq. (68): clause 4.8 reads it from Figure 23 as a function of Ik''/Ik and Tk, the page takes it as a user input, and so does this reference. What eq. (68) is graded on is the sqrt(m + n) combination with the case's own n.",
  "The breaking current Ib (clause 4.5), the steady-state current Ik (4.6) and the near-generator a.c. decay: the page computes Ib only for a 3-phase maximum case with a source breakdown, and no case here has a machine to decay.",
  "The transformer impedance correction K_T (6.3.3), the motor locked-rotor impedance (6.8) and the transformer zero-sequence vector-group construction: every case here is a Thevenin equivalent with gen and motor off, so the kernel's network mode is untouched by these 12 cases.",
  "The Z_f terms of eq. (34), eq. (52) and the L-L-E form are implemented in this reference and exercised by no case: only the 3-phase case quotes a fault resistance.",
  "IEC 60909-0:2026 is the current edition. This is the 2016 equation set; the edition delta is not verified by this benchmark.",
  "I_res for a 3-phase or line-to-line fault is a structural zero (no earth path in the boundary conditions), not an independently computed quantity. It is graded, because a kernel that leaked a residual current into a balanced fault would be wrong, but a pass there is weaker evidence than a pass on the two earth-fault cases."
 ],
 "run_notes": [
  "Driven through the page's own permalink codec; every graded number read from Diagram.record.build().outputs at full precision, no printed string graded.",
  "Two ungraded readers of the same page are recorded per case: the page's handoff set for the case and fault type, which re-solves the state inside the page, and the four printed tiles (Ik'', ip, Ith to 3 decimals in kA and kappa to 4). The residual current and the thermal factor m have no printed surface on this page.",
  "RULE 3: 624 input field reads asserted against the case before any output was read; a case whose inputs did not land is failed."
 ],
 "cases": 12,
 "passed": 12,
 "failed": 0,
 "graded_quantity_count": 72,
 "positive_control": {
  "perturbation": {
   "field": "importZ_Ohm",
   "from": 0.08,
   "to": 0.04
  },
  "before": {
   "Ik_A": 3031.0889132455354,
   "ip_A": 7484.423866165855,
   "Ith_A": 3082.375294563033,
   "Ires_A": 0,
   "kappa": 1.7460018562680835,
   "m": 0.0341265258810932
  },
  "after": {
   "Ik_A": 6062.177826491071,
   "ip_A": 14968.84773233171,
   "Ith_A": 6164.750589126066,
   "Ires_A": 0,
   "kappa": 1.7460018562680835,
   "m": 0.0341265258810932
  },
  "currents_doubled_rel": 0,
  "kappa_unchanged": true,
  "currents_moved": true,
  "perturbation2": {
   "field": "thermalTime",
   "from": 1,
   "to": 0.05
  },
  "after2": {
   "Ik_A": 3031.0889132455354,
   "ip_A": 7484.423866165855,
   "Ith_A": 3888.8945385823927,
   "Ires_A": 0,
   "kappa": 1.7460018562680835,
   "m": 0.6460953177922127
  },
  "thermal_only": true,
  "inputs_asserted_field_reads": 624
 },
 "page_errors": [],
 "results": [
  {
   "id": "3ph-max-xr10",
   "fault_type": "3ph",
   "case": "max",
   "note": "Three-phase maximum case, eq. (29) with c_max = 1.05 and X/R = 10: the baseline every other case is a one-assumption step away from.",
   "inputs": {
    "sourceMode": "thevenin",
    "genOn": false,
    "motorOn": false,
    "Rf": 0,
    "frequency": 50,
    "thermalTime": 1,
    "thermalN": 1,
    "importV_V": 400,
    "cMax": 1.05,
    "cMin": 0.95,
    "caseName": "max",
    "faultType": "3ph",
    "importZ_Ohm": 0.08,
    "importXR": 10,
    "importZMin_Ohm": 0.12,
    "importXRMin": 8,
    "importZ2": 1,
    "importZ0": 3,
    "importZ2_Ohm": -1,
    "importXR2": -1,
    "importZ2Min_Ohm": -1,
    "importXR2Min": -1,
    "importZ0_Ohm": -1,
    "importXR0": -1,
    "importZ0Min_Ohm": -1,
    "importXR0Min": -1
   },
   "reference": {
    "Ik_A": 3031.0889132455354,
    "ip_A": 7484.423866165855,
    "Ith_A": 3082.375294563033,
    "Ires_A": 0,
    "kappa": 1.7460018562680837,
    "m": 0.034126525881093245
   },
   "tool": {
    "Ik_A": 3031.0889132455354,
    "ip_A": 7484.423866165855,
    "Ith_A": 3082.375294563033,
    "Ires_A": 0,
    "kappa": 1.7460018562680835,
    "m": 0.0341265258810932
   },
   "absolute_error": {
    "Ik_A": 0,
    "ip_A": 0,
    "Ith_A": 0,
    "Ires_A": 0,
    "kappa": 2.220446049250313e-16,
    "m": 4.163336342344337e-17
   },
   "reference_detail": {
    "law": "eq. (29)  Ik'' = c Un / (sqrt3 |Z1 + Zf|)",
    "Z1_ohm": [
     0.007960297521679913,
     0.07960297521679913
    ],
    "Z2_ohm": [
     0.007960297521679913,
     0.07960297521679913
    ],
    "Z0_ohm": [
     0.023880892565039738,
     0.23880892565039738
    ],
    "Z2_basis": "Z2/Z1 ratio on Z1",
    "Z0_basis": "Z0/Z1 ratio on Z1",
    "kappa_method_c": 1.7460018562680837,
    "kappa_method_c_RX": 0.1,
    "n_input": 1
   },
   "handoff_crosscheck": {
    "Ik_A": {
     "value": 3031.0889132455354,
     "abs_diff_from_record": 0
    },
    "ip_A": {
     "value": 7484.423866165855,
     "abs_diff_from_record": 0
    },
    "Ith_A": {
     "value": 3082.375294563033,
     "abs_diff_from_record": 0
    },
    "Ires_A": {
     "present": false,
     "note": "absent from the handoff set"
    }
   },
   "dom_crosscheck": {
    "Ik_A": {
     "printed": "3.031",
     "parsed": 3031,
     "abs_diff_from_record": 0.0889132455354229,
     "within_half_printed_digit": true
    },
    "ip_A": {
     "printed": "7.484",
     "parsed": 7484,
     "abs_diff_from_record": 0.42386616585463344,
     "within_half_printed_digit": true
    },
    "Ith_A": {
     "printed": "3.082",
     "parsed": 3082,
     "abs_diff_from_record": 0.37529456303309416,
     "within_half_printed_digit": true
    },
    "kappa": {
     "printed": "1.7460",
     "parsed": 1.746,
     "abs_diff_from_record": 0.0000018562680834666168,
     "within_half_printed_digit": true
    },
    "Ires_A": {
     "printed": null,
     "note": "this page prints no residual current"
    },
    "m": {
     "printed": null,
     "note": "this page prints no thermal factor m"
    }
   },
   "passed": true
  },
  {
   "id": "3ph-min-xr8",
   "fault_type": "3ph",
   "case": "min",
   "note": "The same network on its minimum data set: c_min = 0.95, |Z1| min and X/R min. Checks that the min case reads the min impedance pair and the min voltage factor, and that kappa follows the min X/R.",
   "inputs": {
    "sourceMode": "thevenin",
    "genOn": false,
    "motorOn": false,
    "Rf": 0,
    "frequency": 50,
    "thermalTime": 1,
    "thermalN": 1,
    "importV_V": 400,
    "cMax": 1.05,
    "cMin": 0.95,
    "caseName": "min",
    "faultType": "3ph",
    "importZ_Ohm": 0.08,
    "importXR": 10,
    "importZMin_Ohm": 0.12,
    "importXRMin": 8,
    "importZ2": 1,
    "importZ0": 3,
    "importZ2_Ohm": -1,
    "importXR2": -1,
    "importZ2Min_Ohm": -1,
    "importXR2Min": -1,
    "importZ0_Ohm": -1,
    "importXR0": -1,
    "importZ0Min_Ohm": -1,
    "importXR0Min": -1
   },
   "reference": {
    "Ik_A": 1828.2758524338149,
    "ip_A": 4378.779494231471,
    "Ith_A": 1853.0879370282082,
    "Ires_A": 0,
    "kappa": 1.6935434932151527,
    "m": 0.027326785193412265
   },
   "tool": {
    "Ik_A": 1828.275852433815,
    "ip_A": 4378.779494231471,
    "Ith_A": 1853.0879370282084,
    "Ires_A": 0,
    "kappa": 1.6935434932151527,
    "m": 0.02732678519341227
   },
   "absolute_error": {
    "Ik_A": 2.2737367544323206e-13,
    "ip_A": 0,
    "Ith_A": 2.2737367544323206e-13,
    "Ires_A": 0,
    "kappa": 0,
    "m": 6.938893903907228e-18
   },
   "reference_detail": {
    "law": "eq. (29)  Ik'' = c Un / (sqrt3 |Z1 + Zf|)",
    "Z1_ohm": [
     0.014884168150705016,
     0.11907334520564013
    ],
    "Z2_ohm": [
     0.014884168150705016,
     0.11907334520564013
    ],
    "Z0_ohm": [
     0.04465250445211505,
     0.3572200356169204
    ],
    "Z2_basis": "Z2/Z1 ratio on Z1",
    "Z0_basis": "Z0/Z1 ratio on Z1",
    "kappa_method_c": 1.6935434932151527,
    "kappa_method_c_RX": 0.12499999999999999,
    "n_input": 1
   },
   "handoff_crosscheck": {
    "Ik_A": {
     "value": 1828.275852433815,
     "abs_diff_from_record": 0
    },
    "ip_A": {
     "value": 4378.779494231471,
     "abs_diff_from_record": 0
    },
    "Ith_A": {
     "value": 1853.0879370282084,
     "abs_diff_from_record": 0
    },
    "Ires_A": {
     "present": false,
     "note": "absent from the handoff set"
    }
   },
   "dom_crosscheck": {
    "Ik_A": {
     "printed": "1.828",
     "parsed": 1828,
     "abs_diff_from_record": 0.27585243381508917,
     "within_half_printed_digit": true
    },
    "ip_A": {
     "printed": "4.379",
     "parsed": 4379,
     "abs_diff_from_record": 0.22050576852871018,
     "within_half_printed_digit": true
    },
    "Ith_A": {
     "printed": "1.853",
     "parsed": 1853,
     "abs_diff_from_record": 0.08793702820844373,
     "within_half_printed_digit": true
    },
    "kappa": {
     "printed": "1.6935",
     "parsed": 1.6935,
     "abs_diff_from_record": 0.00004349321515273452,
     "within_half_printed_digit": true
    },
    "Ires_A": {
     "printed": null,
     "note": "this page prints no residual current"
    },
    "m": {
     "printed": null,
     "note": "this page prints no thermal factor m"
    }
   },
   "passed": true
  },
  {
   "id": "ll-symmetric",
   "fault_type": "ll",
   "case": "max",
   "note": "Line-to-line with Z2 = Z1, where eq. (34) must reduce to (sqrt3/2) Ik3''.",
   "inputs": {
    "sourceMode": "thevenin",
    "genOn": false,
    "motorOn": false,
    "Rf": 0,
    "frequency": 50,
    "thermalTime": 1,
    "thermalN": 1,
    "importV_V": 400,
    "cMax": 1.05,
    "cMin": 0.95,
    "caseName": "max",
    "faultType": "ll",
    "importZ_Ohm": 0.08,
    "importXR": 10,
    "importZMin_Ohm": 0.12,
    "importXRMin": 8,
    "importZ2": 1,
    "importZ0": 3,
    "importZ2_Ohm": -1,
    "importXR2": -1,
    "importZ2Min_Ohm": -1,
    "importXR2Min": -1,
    "importZ0_Ohm": -1,
    "importXR0": -1,
    "importZ0Min_Ohm": -1,
    "importXR0Min": -1
   },
   "reference": {
    "Ik_A": 2625,
    "ip_A": 6481.701200790174,
    "Ith_A": 2669.4153090891286,
    "Ires_A": 0,
    "kappa": 1.7460018562680837,
    "m": 0.034126525881093245
   },
   "tool": {
    "Ik_A": 2625,
    "ip_A": 6481.701200790174,
    "Ith_A": 2669.4153090891286,
    "Ires_A": 0,
    "kappa": 1.7460018562680835,
    "m": 0.0341265258810932
   },
   "absolute_error": {
    "Ik_A": 0,
    "ip_A": 0,
    "Ith_A": 0,
    "Ires_A": 0,
    "kappa": 2.220446049250313e-16,
    "m": 4.163336342344337e-17
   },
   "reference_detail": {
    "law": "eq. (34)  Ik2'' = c Un / |Z1 + Z2 + 2 Zf|",
    "Z1_ohm": [
     0.007960297521679913,
     0.07960297521679913
    ],
    "Z2_ohm": [
     0.007960297521679913,
     0.07960297521679913
    ],
    "Z0_ohm": [
     0.023880892565039738,
     0.23880892565039738
    ],
    "Z2_basis": "Z2/Z1 ratio on Z1",
    "Z0_basis": "Z0/Z1 ratio on Z1",
    "kappa_method_c": 1.7460018562680837,
    "kappa_method_c_RX": 0.1,
    "n_input": 1
   },
   "handoff_crosscheck": {
    "Ik_A": {
     "value": 2625,
     "abs_diff_from_record": 0
    },
    "ip_A": {
     "value": 6481.701200790174,
     "abs_diff_from_record": 0
    },
    "Ith_A": {
     "value": 2669.4153090891286,
     "abs_diff_from_record": 0
    },
    "Ires_A": {
     "present": false,
     "note": "absent from the handoff set"
    }
   },
   "dom_crosscheck": {
    "Ik_A": {
     "printed": "2.625",
     "parsed": 2625,
     "abs_diff_from_record": 0,
     "within_half_printed_digit": true
    },
    "ip_A": {
     "printed": "6.482",
     "parsed": 6482,
     "abs_diff_from_record": 0.29879920982602926,
     "within_half_printed_digit": true
    },
    "Ith_A": {
     "printed": "2.669",
     "parsed": 2669,
     "abs_diff_from_record": 0.41530908912864106,
     "within_half_printed_digit": true
    },
    "kappa": {
     "printed": "1.7460",
     "parsed": 1.746,
     "abs_diff_from_record": 0.0000018562680834666168,
     "within_half_printed_digit": true
    },
    "Ires_A": {
     "printed": null,
     "note": "this page prints no residual current"
    },
    "m": {
     "printed": null,
     "note": "this page prints no thermal factor m"
    }
   },
   "passed": true
  },
  {
   "id": "ll-asymmetric",
   "fault_type": "ll",
   "case": "max",
   "note": "Line-to-line with an explicitly quoted negative-sequence impedance unequal to Z1: the general |Z1 + Z2| form of eq. (34), which the sqrt3/2 shortcut cannot reach.",
   "inputs": {
    "sourceMode": "thevenin",
    "genOn": false,
    "motorOn": false,
    "Rf": 0,
    "frequency": 50,
    "thermalTime": 1,
    "thermalN": 1,
    "importV_V": 400,
    "cMax": 1.05,
    "cMin": 0.95,
    "caseName": "max",
    "faultType": "ll",
    "importZ_Ohm": 0.08,
    "importXR": 10,
    "importZMin_Ohm": 0.12,
    "importXRMin": 8,
    "importZ2": 1,
    "importZ0": 3,
    "importZ2_Ohm": 0.11,
    "importXR2": 4,
    "importZ2Min_Ohm": -1,
    "importXR2Min": -1,
    "importZ0_Ohm": -1,
    "importXR0": -1,
    "importZ0Min_Ohm": -1,
    "importXR0Min": -1
   },
   "reference": {
    "Ik_A": 2216.227242535808,
    "ip_A": 5472.351534921235,
    "Ith_A": 2253.7260684363696,
    "Ires_A": 0,
    "kappa": 1.7460018562680837,
    "m": 0.034126525881093245
   },
   "tool": {
    "Ik_A": 2216.2272425358074,
    "ip_A": 5472.351534921234,
    "Ith_A": 2253.726068436369,
    "Ires_A": 0,
    "kappa": 1.7460018562680835,
    "m": 0.0341265258810932
   },
   "absolute_error": {
    "Ik_A": 4.547473508864641e-13,
    "ip_A": 9.094947017729282e-13,
    "Ith_A": 4.547473508864641e-13,
    "Ires_A": 0,
    "kappa": 2.220446049250313e-16,
    "m": 4.163336342344337e-17
   },
   "reference_detail": {
    "law": "eq. (34)  Ik2'' = c Un / |Z1 + Z2 + 2 Zf|",
    "Z1_ohm": [
     0.007960297521679913,
     0.07960297521679913
    ],
    "Z2_ohm": [
     0.02667891875399663,
     0.10671567501598651
    ],
    "Z0_ohm": [
     0.023880892565039738,
     0.23880892565039738
    ],
    "Z2_basis": "explicit |Z2|, X/R",
    "Z0_basis": "Z0/Z1 ratio on Z1",
    "kappa_method_c": 1.7460018562680837,
    "kappa_method_c_RX": 0.1,
    "n_input": 1
   },
   "handoff_crosscheck": {
    "Ik_A": {
     "value": 2216.2272425358074,
     "abs_diff_from_record": 0
    },
    "ip_A": {
     "value": 5472.351534921234,
     "abs_diff_from_record": 0
    },
    "Ith_A": {
     "value": 2253.726068436369,
     "abs_diff_from_record": 0
    },
    "Ires_A": {
     "present": false,
     "note": "absent from the handoff set"
    }
   },
   "dom_crosscheck": {
    "Ik_A": {
     "printed": "2.216",
     "parsed": 2216,
     "abs_diff_from_record": 0.2272425358073633,
     "within_half_printed_digit": true
    },
    "ip_A": {
     "printed": "5.472",
     "parsed": 5472,
     "abs_diff_from_record": 0.35153492123390606,
     "within_half_printed_digit": true
    },
    "Ith_A": {
     "printed": "2.254",
     "parsed": 2254,
     "abs_diff_from_record": 0.27393156363086746,
     "within_half_printed_digit": true
    },
    "kappa": {
     "printed": "1.7460",
     "parsed": 1.746,
     "abs_diff_from_record": 0.0000018562680834666168,
     "within_half_printed_digit": true
    },
    "Ires_A": {
     "printed": null,
     "note": "this page prints no residual current"
    },
    "m": {
     "printed": null,
     "note": "this page prints no thermal factor m"
    }
   },
   "passed": true
  },
  {
   "id": "lg-sequence",
   "fault_type": "lg",
   "case": "max",
   "note": "Line-to-earth with all three sequence impedances quoted explicitly, eq. (52), and the residual current 3 I0 = Ik1''.",
   "inputs": {
    "sourceMode": "thevenin",
    "genOn": false,
    "motorOn": false,
    "Rf": 0,
    "frequency": 50,
    "thermalTime": 1,
    "thermalN": 1,
    "importV_V": 400,
    "cMax": 1.05,
    "cMin": 0.95,
    "caseName": "max",
    "faultType": "lg",
    "importZ_Ohm": 0.08,
    "importXR": 10,
    "importZMin_Ohm": 0.12,
    "importXRMin": 8,
    "importZ2": 1,
    "importZ0": 3,
    "importZ2_Ohm": 0.09,
    "importXR2": 6,
    "importZ2Min_Ohm": -1,
    "importXR2Min": -1,
    "importZ0_Ohm": 0.25,
    "importXR0": 3,
    "importZ0Min_Ohm": -1,
    "importXR0Min": -1
   },
   "reference": {
    "Ik_A": 1739.7800469545355,
    "ip_A": 4295.898826459427,
    "Ith_A": 1769.2173302050437,
    "Ires_A": 1739.7800469545355,
    "kappa": 1.7460018562680837,
    "m": 0.034126525881093245
   },
   "tool": {
    "Ik_A": 1739.780046954536,
    "ip_A": 4295.898826459429,
    "Ith_A": 1769.2173302050442,
    "Ires_A": 1739.780046954536,
    "kappa": 1.7460018562680835,
    "m": 0.0341265258810932
   },
   "absolute_error": {
    "Ik_A": 4.547473508864641e-13,
    "ip_A": 1.8189894035458565e-12,
    "Ith_A": 4.547473508864641e-13,
    "Ires_A": 4.547473508864641e-13,
    "kappa": 2.220446049250313e-16,
    "m": 4.163336342344337e-17
   },
   "reference_detail": {
    "law": "eq. (52)  Ik1'' = sqrt3 c Un / |Z1 + Z2 + Z0 + 3 Zf|",
    "Z1_ohm": [
     0.007960297521679913,
     0.07960297521679913
    ],
    "Z2_ohm": [
     0.014795908857482156,
     0.08877545314489294
    ],
    "Z0_ohm": [
     0.07905694150420949,
     0.23717082451262844
    ],
    "Z2_basis": "explicit |Z2|, X/R",
    "Z0_basis": "explicit |Z0|, X/R",
    "kappa_method_c": 1.7460018562680837,
    "kappa_method_c_RX": 0.1,
    "n_input": 1
   },
   "handoff_crosscheck": {
    "Ik_A": {
     "value": 1739.780046954536,
     "abs_diff_from_record": 0
    },
    "ip_A": {
     "value": 4295.898826459429,
     "abs_diff_from_record": 0
    },
    "Ith_A": {
     "value": 1769.2173302050442,
     "abs_diff_from_record": 0
    },
    "Ires_A": {
     "value": 1739.780046954536,
     "abs_diff_from_record": 0
    }
   },
   "dom_crosscheck": {
    "Ik_A": {
     "printed": "1.740",
     "parsed": 1740,
     "abs_diff_from_record": 0.2199530454640808,
     "within_half_printed_digit": true
    },
    "ip_A": {
     "printed": "4.296",
     "parsed": 4296,
     "abs_diff_from_record": 0.10117354057092598,
     "within_half_printed_digit": true
    },
    "Ith_A": {
     "printed": "1.769",
     "parsed": 1769,
     "abs_diff_from_record": 0.21733020504416345,
     "within_half_printed_digit": true
    },
    "kappa": {
     "printed": "1.7460",
     "parsed": 1.746,
     "abs_diff_from_record": 0.0000018562680834666168,
     "within_half_printed_digit": true
    },
    "Ires_A": {
     "printed": null,
     "note": "this page prints no residual current"
    },
    "m": {
     "printed": null,
     "note": "this page prints no thermal factor m"
    }
   },
   "passed": true
  },
  {
   "id": "llg-sequence",
   "fault_type": "llg",
   "case": "max",
   "note": "Line-to-line-with-earth on the same sequence data: the faulted-phase current is the larger of Ik2E,L2'' and Ik2E,L3'', and the earth current IkE2E'' is separately graded and is NOT equal to the phase current.",
   "inputs": {
    "sourceMode": "thevenin",
    "genOn": false,
    "motorOn": false,
    "Rf": 0,
    "frequency": 50,
    "thermalTime": 1,
    "thermalN": 1,
    "importV_V": 400,
    "cMax": 1.05,
    "cMin": 0.95,
    "caseName": "max",
    "faultType": "llg",
    "importZ_Ohm": 0.08,
    "importXR": 10,
    "importZMin_Ohm": 0.12,
    "importXRMin": 8,
    "importZ2": 1,
    "importZ0": 3,
    "importZ2_Ohm": 0.09,
    "importXR2": 6,
    "importZ2Min_Ohm": -1,
    "importXR2Min": -1,
    "importZ0_Ohm": 0.25,
    "importXR0": 3,
    "importZ0Min_Ohm": -1,
    "importXR0Min": -1
   },
   "reference": {
    "Ik_A": 2664.8888191493807,
    "ip_A": 6580.1954510677515,
    "Ith_A": 2709.9790517553547,
    "Ires_A": 1320.924949975939,
    "kappa": 1.7460018562680837,
    "m": 0.034126525881093245
   },
   "tool": {
    "Ik_A": 2664.888819149381,
    "ip_A": 6580.195451067753,
    "Ith_A": 2709.979051755355,
    "Ires_A": 1320.924949975939,
    "kappa": 1.7460018562680835,
    "m": 0.0341265258810932
   },
   "absolute_error": {
    "Ik_A": 4.547473508864641e-13,
    "ip_A": 1.8189894035458565e-12,
    "Ith_A": 4.547473508864641e-13,
    "Ires_A": 0,
    "kappa": 2.220446049250313e-16,
    "m": 4.163336342344337e-17
   },
   "reference_detail": {
    "law": "clause 4.2 L-L-E  Ik2E'' = c Un |Z0' - a Z2| / |D| (and its a^2 twin), IkE2E'' = sqrt3 c Un |Z2| / |D|, D = Z1 Z2 + Z1 Z0' + Z2 Z0'",
    "Z1_ohm": [
     0.007960297521679913,
     0.07960297521679913
    ],
    "Z2_ohm": [
     0.014795908857482156,
     0.08877545314489294
    ],
    "Z0_ohm": [
     0.07905694150420949,
     0.23717082451262844
    ],
    "Z2_basis": "explicit |Z2|, X/R",
    "Z0_basis": "explicit |Z0|, X/R",
    "kappa_method_c": 1.7460018562680837,
    "kappa_method_c_RX": 0.1,
    "n_input": 1
   },
   "handoff_crosscheck": {
    "Ik_A": {
     "value": 2664.888819149381,
     "abs_diff_from_record": 0
    },
    "ip_A": {
     "value": 6580.195451067753,
     "abs_diff_from_record": 0
    },
    "Ith_A": {
     "value": 2709.979051755355,
     "abs_diff_from_record": 0
    },
    "Ires_A": {
     "value": 1320.924949975939,
     "abs_diff_from_record": 0
    }
   },
   "dom_crosscheck": {
    "Ik_A": {
     "printed": "2.665",
     "parsed": 2665,
     "abs_diff_from_record": 0.1111808506188936,
     "within_half_printed_digit": true
    },
    "ip_A": {
     "printed": "6.580",
     "parsed": 6580,
     "abs_diff_from_record": 0.19545106775331078,
     "within_half_printed_digit": true
    },
    "Ith_A": {
     "printed": "2.710",
     "parsed": 2710,
     "abs_diff_from_record": 0.020948244644841907,
     "within_half_printed_digit": true
    },
    "kappa": {
     "printed": "1.7460",
     "parsed": 1.746,
     "abs_diff_from_record": 0.0000018562680834666168,
     "within_half_printed_digit": true
    },
    "Ires_A": {
     "printed": null,
     "note": "this page prints no residual current"
    },
    "m": {
     "printed": null,
     "note": "this page prints no thermal factor m"
    }
   },
   "passed": true
  },
  {
   "id": "3ph-rf20mohm",
   "fault_type": "3ph",
   "case": "max",
   "note": "Three-phase through a 20 mOhm fault resistance: the only case that exercises Z_f, and it reduces Ik'' without touching kappa, because eq. (56) is read on the source impedance, not on Z1 + Z_f.",
   "inputs": {
    "sourceMode": "thevenin",
    "genOn": false,
    "motorOn": false,
    "Rf": 0.02,
    "frequency": 50,
    "thermalTime": 1,
    "thermalN": 1,
    "importV_V": 400,
    "cMax": 1.05,
    "cMin": 0.95,
    "caseName": "max",
    "faultType": "3ph",
    "importZ_Ohm": 0.08,
    "importXR": 10,
    "importZMin_Ohm": 0.12,
    "importXRMin": 8,
    "importZ2": 1,
    "importZ0": 3,
    "importZ2_Ohm": -1,
    "importXR2": -1,
    "importZ2Min_Ohm": -1,
    "importXR2Min": -1,
    "importZ0_Ohm": -1,
    "importXR0": -1,
    "importZ0Min_Ohm": -1,
    "importXR0Min": -1
   },
   "reference": {
    "Ik_A": 2874.068440349548,
    "ip_A": 7096.705851796879,
    "Ith_A": 2922.698016776761,
    "Ires_A": 0,
    "kappa": 1.7460018562680837,
    "m": 0.034126525881093245
   },
   "tool": {
    "Ik_A": 2874.0684403495484,
    "ip_A": 7096.70585179688,
    "Ith_A": 2922.6980167767615,
    "Ires_A": 0,
    "kappa": 1.7460018562680835,
    "m": 0.0341265258810932
   },
   "absolute_error": {
    "Ik_A": 4.547473508864641e-13,
    "ip_A": 9.094947017729282e-13,
    "Ith_A": 4.547473508864641e-13,
    "Ires_A": 0,
    "kappa": 2.220446049250313e-16,
    "m": 4.163336342344337e-17
   },
   "reference_detail": {
    "law": "eq. (29)  Ik'' = c Un / (sqrt3 |Z1 + Zf|)",
    "Z1_ohm": [
     0.007960297521679913,
     0.07960297521679913
    ],
    "Z2_ohm": [
     0.007960297521679913,
     0.07960297521679913
    ],
    "Z0_ohm": [
     0.023880892565039738,
     0.23880892565039738
    ],
    "Z2_basis": "Z2/Z1 ratio on Z1",
    "Z0_basis": "Z0/Z1 ratio on Z1",
    "kappa_method_c": 1.7460018562680837,
    "kappa_method_c_RX": 0.1,
    "n_input": 1
   },
   "handoff_crosscheck": {
    "Ik_A": {
     "value": 2874.0684403495484,
     "abs_diff_from_record": 0
    },
    "ip_A": {
     "value": 7096.70585179688,
     "abs_diff_from_record": 0
    },
    "Ith_A": {
     "value": 2922.6980167767615,
     "abs_diff_from_record": 0
    },
    "Ires_A": {
     "present": false,
     "note": "absent from the handoff set"
    }
   },
   "dom_crosscheck": {
    "Ik_A": {
     "printed": "2.874",
     "parsed": 2874,
     "abs_diff_from_record": 0.06844034954838207,
     "within_half_printed_digit": true
    },
    "ip_A": {
     "printed": "7.097",
     "parsed": 7097,
     "abs_diff_from_record": 0.29414820312013035,
     "within_half_printed_digit": true
    },
    "Ith_A": {
     "printed": "2.923",
     "parsed": 2923,
     "abs_diff_from_record": 0.30198322323849425,
     "within_half_printed_digit": true
    },
    "kappa": {
     "printed": "1.7460",
     "parsed": 1.746,
     "abs_diff_from_record": 0.0000018562680834666168,
     "within_half_printed_digit": true
    },
    "Ires_A": {
     "printed": null,
     "note": "this page prints no residual current"
    },
    "m": {
     "printed": null,
     "note": "this page prints no thermal factor m"
    }
   },
   "passed": true
  },
  {
   "id": "thermal-200ms",
   "fault_type": "3ph",
   "case": "max",
   "note": "Clause 4.8 on a 200 ms fault with n = 0.7: m rises by a factor five against the 1 s case while Ik'' and i_p are unchanged, so the case isolates eq. (69) and eq. (68).",
   "inputs": {
    "sourceMode": "thevenin",
    "genOn": false,
    "motorOn": false,
    "Rf": 0,
    "frequency": 50,
    "thermalTime": 0.2,
    "thermalN": 0.7,
    "importV_V": 400,
    "cMax": 1.05,
    "cMin": 0.95,
    "caseName": "max",
    "faultType": "3ph",
    "importZ_Ohm": 0.08,
    "importXR": 10,
    "importZMin_Ohm": 0.12,
    "importXRMin": 8,
    "importZ2": 1,
    "importZ0": 3,
    "importZ2_Ohm": -1,
    "importXR2": -1,
    "importZ2Min_Ohm": -1,
    "importXR2Min": -1,
    "importZ0_Ohm": -1,
    "importXR0": -1,
    "importZ0Min_Ohm": -1,
    "importXR0Min": -1
   },
   "reference": {
    "Ik_A": 3031.0889132455354,
    "ip_A": 7484.423866165855,
    "Ith_A": 2828.2370041884433,
    "Ires_A": 0,
    "kappa": 1.7460018562680837,
    "m": 0.17063124373995336
   },
   "tool": {
    "Ik_A": 3031.0889132455354,
    "ip_A": 7484.423866165855,
    "Ith_A": 2828.2370041884433,
    "Ires_A": 0,
    "kappa": 1.7460018562680835,
    "m": 0.17063124373995314
   },
   "absolute_error": {
    "Ik_A": 0,
    "ip_A": 0,
    "Ith_A": 0,
    "Ires_A": 0,
    "kappa": 2.220446049250313e-16,
    "m": 2.220446049250313e-16
   },
   "reference_detail": {
    "law": "eq. (29)  Ik'' = c Un / (sqrt3 |Z1 + Zf|)",
    "Z1_ohm": [
     0.007960297521679913,
     0.07960297521679913
    ],
    "Z2_ohm": [
     0.007960297521679913,
     0.07960297521679913
    ],
    "Z0_ohm": [
     0.023880892565039738,
     0.23880892565039738
    ],
    "Z2_basis": "Z2/Z1 ratio on Z1",
    "Z0_basis": "Z0/Z1 ratio on Z1",
    "kappa_method_c": 1.7460018562680837,
    "kappa_method_c_RX": 0.1,
    "n_input": 0.7
   },
   "handoff_crosscheck": {
    "Ik_A": {
     "value": 3031.0889132455354,
     "abs_diff_from_record": 0
    },
    "ip_A": {
     "value": 7484.423866165855,
     "abs_diff_from_record": 0
    },
    "Ith_A": {
     "value": 2828.2370041884433,
     "abs_diff_from_record": 0
    },
    "Ires_A": {
     "present": false,
     "note": "absent from the handoff set"
    }
   },
   "dom_crosscheck": {
    "Ik_A": {
     "printed": "3.031",
     "parsed": 3031,
     "abs_diff_from_record": 0.0889132455354229,
     "within_half_printed_digit": true
    },
    "ip_A": {
     "printed": "7.484",
     "parsed": 7484,
     "abs_diff_from_record": 0.42386616585463344,
     "within_half_printed_digit": true
    },
    "Ith_A": {
     "printed": "2.828",
     "parsed": 2828,
     "abs_diff_from_record": 0.23700418844327942,
     "within_half_printed_digit": true
    },
    "kappa": {
     "printed": "1.7460",
     "parsed": 1.746,
     "abs_diff_from_record": 0.0000018562680834666168,
     "within_half_printed_digit": true
    },
    "Ires_A": {
     "printed": null,
     "note": "this page prints no residual current"
    },
    "m": {
     "printed": null,
     "note": "this page prints no thermal factor m"
    }
   },
   "passed": true
  },
  {
   "id": "pure-reactive",
   "fault_type": "3ph",
   "case": "max",
   "note": "A numerically pure reactance (X/R = 1e12). kappa must approach its ceiling of 2 and m its ceiling of 2, which is where eq. (69) is a 0/0 limit and an implementation that does not take the limit carefully loses all its digits.",
   "inputs": {
    "sourceMode": "thevenin",
    "genOn": false,
    "motorOn": false,
    "Rf": 0,
    "frequency": 50,
    "thermalTime": 1,
    "thermalN": 1,
    "importV_V": 400,
    "cMax": 1.05,
    "cMin": 0.95,
    "caseName": "max",
    "faultType": "3ph",
    "importZ_Ohm": 0.1,
    "importXR": 1000000000000,
    "importZMin_Ohm": 0.12,
    "importXRMin": 8,
    "importZ2": 1,
    "importZ0": 3,
    "importZ2_Ohm": -1,
    "importXR2": -1,
    "importZ2Min_Ohm": -1,
    "importXR2Min": -1,
    "importZ0_Ohm": -1,
    "importXR0": -1,
    "importZ0Min_Ohm": -1,
    "importXR0Min": -1
   },
   "reference": {
    "Ik_A": 2424.871130596428,
    "ip_A": 6858.5712797828155,
    "Ith_A": 4199.999999588386,
    "Ires_A": 0,
    "kappa": 1.99999999999706,
    "m": 1.9999999994119815
   },
   "tool": {
    "Ik_A": 2424.871130596428,
    "ip_A": 6858.5712797828155,
    "Ith_A": 4199.999999588386,
    "Ires_A": 0,
    "kappa": 1.99999999999706,
    "m": 1.9999999994119815
   },
   "absolute_error": {
    "Ik_A": 0,
    "ip_A": 0,
    "Ith_A": 0,
    "Ires_A": 0,
    "kappa": 0,
    "m": 0
   },
   "reference_detail": {
    "law": "eq. (29)  Ik'' = c Un / (sqrt3 |Z1 + Zf|)",
    "Z1_ohm": [
     1e-13,
     0.1
    ],
    "Z2_ohm": [
     1e-13,
     0.1
    ],
    "Z0_ohm": [
     3.0000000000000003e-13,
     0.30000000000000004
    ],
    "Z2_basis": "Z2/Z1 ratio on Z1",
    "Z0_basis": "Z0/Z1 ratio on Z1",
    "kappa_method_c": 1.99999999999706,
    "kappa_method_c_RX": 9.999999999999998e-13,
    "n_input": 1
   },
   "handoff_crosscheck": {
    "Ik_A": {
     "value": 2424.871130596428,
     "abs_diff_from_record": 0
    },
    "ip_A": {
     "value": 6858.5712797828155,
     "abs_diff_from_record": 0
    },
    "Ith_A": {
     "value": 4199.999999588386,
     "abs_diff_from_record": 0
    },
    "Ires_A": {
     "present": false,
     "note": "absent from the handoff set"
    }
   },
   "dom_crosscheck": {
    "Ik_A": {
     "printed": "2.425",
     "parsed": 2425,
     "abs_diff_from_record": 0.12886940357202548,
     "within_half_printed_digit": true
    },
    "ip_A": {
     "printed": "6.859",
     "parsed": 6859,
     "abs_diff_from_record": 0.42872021718449105,
     "within_half_printed_digit": true
    },
    "Ith_A": {
     "printed": "4.200",
     "parsed": 4200,
     "abs_diff_from_record": 4.116136551601812e-7,
     "within_half_printed_digit": true
    },
    "kappa": {
     "printed": "2.0000",
     "parsed": 2,
     "abs_diff_from_record": 2.9400926138123396e-12,
     "within_half_printed_digit": true
    },
    "Ires_A": {
     "printed": null,
     "note": "this page prints no residual current"
    },
    "m": {
     "printed": null,
     "note": "this page prints no thermal factor m"
    }
   },
   "passed": true
  },
  {
   "id": "resistive-rich",
   "fault_type": "3ph",
   "case": "max",
   "note": "The other end: X/R = 0.5, kappa just above 1.02 and m near zero, where ln(kappa-1) is large and negative.",
   "inputs": {
    "sourceMode": "thevenin",
    "genOn": false,
    "motorOn": false,
    "Rf": 0,
    "frequency": 50,
    "thermalTime": 1,
    "thermalN": 1,
    "importV_V": 400,
    "cMax": 1.05,
    "cMin": 0.95,
    "caseName": "max",
    "faultType": "3ph",
    "importZ_Ohm": 0.1,
    "importXR": 0.5,
    "importZMin_Ohm": 0.12,
    "importXRMin": 8,
    "importZ2": 1,
    "importZ0": 3,
    "importZ2_Ohm": -1,
    "importXR2": -1,
    "importZ2Min_Ohm": -1,
    "importXR2Min": -1,
    "importZ0_Ohm": -1,
    "importXR0": -1,
    "importZ0Min_Ohm": -1,
    "importXR0Min": -1
   },
   "reference": {
    "Ik_A": 2424.871130596428,
    "ip_A": 3506.2016949537965,
    "Ith_A": 2428.061842050469,
    "Ires_A": 0,
    "kappa": 1.022429177133133,
    "m": 0.002633385853999372
   },
   "tool": {
    "Ik_A": 2424.871130596428,
    "ip_A": 3506.2016949537965,
    "Ith_A": 2428.061842050469,
    "Ires_A": 0,
    "kappa": 1.022429177133133,
    "m": 0.002633385853999372
   },
   "absolute_error": {
    "Ik_A": 0,
    "ip_A": 0,
    "Ith_A": 0,
    "Ires_A": 0,
    "kappa": 0,
    "m": 0
   },
   "reference_detail": {
    "law": "eq. (29)  Ik'' = c Un / (sqrt3 |Z1 + Zf|)",
    "Z1_ohm": [
     0.08944271909999159,
     0.044721359549995794
    ],
    "Z2_ohm": [
     0.08944271909999159,
     0.044721359549995794
    ],
    "Z0_ohm": [
     0.2683281572999748,
     0.1341640786499874
    ],
    "Z2_basis": "Z2/Z1 ratio on Z1",
    "Z0_basis": "Z0/Z1 ratio on Z1",
    "kappa_method_c": 1.022429177133133,
    "kappa_method_c_RX": 2,
    "n_input": 1
   },
   "handoff_crosscheck": {
    "Ik_A": {
     "value": 2424.871130596428,
     "abs_diff_from_record": 0
    },
    "ip_A": {
     "value": 3506.2016949537965,
     "abs_diff_from_record": 0
    },
    "Ith_A": {
     "value": 2428.061842050469,
     "abs_diff_from_record": 0
    },
    "Ires_A": {
     "present": false,
     "note": "absent from the handoff set"
    }
   },
   "dom_crosscheck": {
    "Ik_A": {
     "printed": "2.425",
     "parsed": 2425,
     "abs_diff_from_record": 0.12886940357202548,
     "within_half_printed_digit": true
    },
    "ip_A": {
     "printed": "3.506",
     "parsed": 3506,
     "abs_diff_from_record": 0.2016949537965047,
     "within_half_printed_digit": true
    },
    "Ith_A": {
     "printed": "2.428",
     "parsed": 2428,
     "abs_diff_from_record": 0.06184205046884017,
     "within_half_printed_digit": true
    },
    "kappa": {
     "printed": "1.0224",
     "parsed": 1.0224,
     "abs_diff_from_record": 0.00002917713313310699,
     "within_half_printed_digit": true
    },
    "Ires_A": {
     "printed": null,
     "note": "this page prints no residual current"
    },
    "m": {
     "printed": null,
     "note": "this page prints no thermal factor m"
    }
   },
   "passed": true
  },
  {
   "id": "690v",
   "fault_type": "3ph",
   "case": "max",
   "note": "690 V system voltage, to check that Un enters eq. (29) linearly and that nothing in the kernel is pinned to 400 V.",
   "inputs": {
    "sourceMode": "thevenin",
    "genOn": false,
    "motorOn": false,
    "Rf": 0,
    "frequency": 50,
    "thermalTime": 1,
    "thermalN": 1,
    "importV_V": 690,
    "cMax": 1.05,
    "cMin": 0.95,
    "caseName": "max",
    "faultType": "3ph",
    "importZ_Ohm": 0.06,
    "importXR": 12,
    "importZMin_Ohm": 0.12,
    "importXRMin": 8,
    "importZ2": 1,
    "importZ0": 3,
    "importZ2_Ohm": -1,
    "importXR2": -1,
    "importZ2Min_Ohm": -1,
    "importXR2Min": -1,
    "importZ0_Ohm": -1,
    "importXR0": -1,
    "importZ0Min_Ohm": -1,
    "importXR0Min": -1
   },
   "reference": {
    "Ik_A": 6971.504500464731,
    "ip_A": 17581.16287681182,
    "Ith_A": 7112.736429817306,
    "Ires_A": 0,
    "kappa": 1.7832247674099768,
    "m": 0.04092732060337679
   },
   "tool": {
    "Ik_A": 6971.504500464727,
    "ip_A": 17581.16287681181,
    "Ith_A": 7112.736429817302,
    "Ires_A": 0,
    "kappa": 1.7832247674099768,
    "m": 0.04092732060337679
   },
   "absolute_error": {
    "Ik_A": 3.637978807091713e-12,
    "ip_A": 1.0913936421275139e-11,
    "Ith_A": 3.637978807091713e-12,
    "Ires_A": 0,
    "kappa": 0,
    "m": 0
   },
   "reference_detail": {
    "law": "eq. (29)  Ik'' = c Un / (sqrt3 |Z1 + Zf|)",
    "Z1_ohm": [
     0.004982728791224398,
     0.05979274549469278
    ],
    "Z2_ohm": [
     0.004982728791224398,
     0.05979274549469278
    ],
    "Z0_ohm": [
     0.014948186373673195,
     0.17937823648407836
    ],
    "Z2_basis": "Z2/Z1 ratio on Z1",
    "Z0_basis": "Z0/Z1 ratio on Z1",
    "kappa_method_c": 1.7832247674099768,
    "kappa_method_c_RX": 0.08333333333333331,
    "n_input": 1
   },
   "handoff_crosscheck": {
    "Ik_A": {
     "value": 6971.504500464727,
     "abs_diff_from_record": 0
    },
    "ip_A": {
     "value": 17581.16287681181,
     "abs_diff_from_record": 0
    },
    "Ith_A": {
     "value": 7112.736429817302,
     "abs_diff_from_record": 0
    },
    "Ires_A": {
     "present": false,
     "note": "absent from the handoff set"
    }
   },
   "dom_crosscheck": {
    "Ik_A": {
     "printed": "6.972",
     "parsed": 6972,
     "abs_diff_from_record": 0.4954995352727565,
     "within_half_printed_digit": true
    },
    "ip_A": {
     "printed": "17.581",
     "parsed": 17581,
     "abs_diff_from_record": 0.16287681180983782,
     "within_half_printed_digit": true
    },
    "Ith_A": {
     "printed": "7.113",
     "parsed": 7113,
     "abs_diff_from_record": 0.26357018269754917,
     "within_half_printed_digit": true
    },
    "kappa": {
     "printed": "1.7832",
     "parsed": 1.7832,
     "abs_diff_from_record": 0.000024767409976922394,
     "within_half_printed_digit": true
    },
    "Ires_A": {
     "printed": null,
     "note": "this page prints no residual current"
    },
    "m": {
     "printed": null,
     "note": "this page prints no thermal factor m"
    }
   },
   "passed": true
  },
  {
   "id": "lg-min-sequence",
   "fault_type": "lg",
   "case": "min",
   "note": "Line-to-earth on the minimum data set with explicit minimum sequence impedances: checks that the min branch of every one of the three sequence lookups is taken, not just the primary one.",
   "inputs": {
    "sourceMode": "thevenin",
    "genOn": false,
    "motorOn": false,
    "Rf": 0,
    "frequency": 50,
    "thermalTime": 1,
    "thermalN": 1,
    "importV_V": 400,
    "cMax": 1.05,
    "cMin": 0.95,
    "caseName": "min",
    "faultType": "lg",
    "importZ_Ohm": 0.08,
    "importXR": 10,
    "importZMin_Ohm": 0.12,
    "importXRMin": 8,
    "importZ2": 1,
    "importZ0": 3,
    "importZ2_Ohm": -1,
    "importXR2": -1,
    "importZ2Min_Ohm": 0.14,
    "importXR2Min": 5,
    "importZ0_Ohm": -1,
    "importXR0": -1,
    "importZ0Min_Ohm": 0.3,
    "importXR0Min": 2.5
   },
   "reference": {
    "Ik_A": 1182.5887090707113,
    "ip_A": 2832.3380098769617,
    "Ith_A": 1198.6379781406802,
    "Ires_A": 1182.5887090707113,
    "kappa": 1.6935434932151527,
    "m": 0.027326785193412265
   },
   "tool": {
    "Ik_A": 1182.5887090707117,
    "ip_A": 2832.338009876963,
    "Ith_A": 1198.6379781406806,
    "Ires_A": 1182.5887090707115,
    "kappa": 1.6935434932151527,
    "m": 0.02732678519341227
   },
   "absolute_error": {
    "Ik_A": 4.547473508864641e-13,
    "ip_A": 1.3642420526593924e-12,
    "Ith_A": 4.547473508864641e-13,
    "Ires_A": 2.2737367544323206e-13,
    "kappa": 0,
    "m": 6.938893903907228e-18
   },
   "reference_detail": {
    "law": "eq. (52)  Ik1'' = sqrt3 c Un / |Z1 + Z2 + Z0 + 3 Zf|",
    "Z1_ohm": [
     0.014884168150705016,
     0.11907334520564013
    ],
    "Z2_ohm": [
     0.02745625891934577,
     0.13728129459672886
    ],
    "Z0_ohm": [
     0.11141720290623112,
     0.2785430072655778
    ],
    "Z2_basis": "explicit |Z2|, X/R",
    "Z0_basis": "explicit |Z0|, X/R",
    "kappa_method_c": 1.6935434932151527,
    "kappa_method_c_RX": 0.12499999999999999,
    "n_input": 1
   },
   "handoff_crosscheck": {
    "Ik_A": {
     "value": 1182.5887090707117,
     "abs_diff_from_record": 0
    },
    "ip_A": {
     "value": 2832.338009876963,
     "abs_diff_from_record": 0
    },
    "Ith_A": {
     "value": 1198.6379781406806,
     "abs_diff_from_record": 0
    },
    "Ires_A": {
     "value": 1182.5887090707115,
     "abs_diff_from_record": 0
    }
   },
   "dom_crosscheck": {
    "Ik_A": {
     "printed": "1.183",
     "parsed": 1183,
     "abs_diff_from_record": 0.4112909292882705,
     "within_half_printed_digit": true
    },
    "ip_A": {
     "printed": "2.832",
     "parsed": 2832,
     "abs_diff_from_record": 0.3380098769630422,
     "within_half_printed_digit": true
    },
    "Ith_A": {
     "printed": "1.199",
     "parsed": 1199,
     "abs_diff_from_record": 0.362021859319384,
     "within_half_printed_digit": true
    },
    "kappa": {
     "printed": "1.6935",
     "parsed": 1.6935,
     "abs_diff_from_record": 0.00004349321515273452,
     "within_half_printed_digit": true
    },
    "Ires_A": {
     "printed": null,
     "note": "this page prints no residual current"
    },
    "m": {
     "printed": null,
     "note": "this page prints no thermal factor m"
    }
   },
   "passed": true
  }
 ],
 "build": "2026-10-03.shortcircuit-number-locale-1",
 "manifest_revision": "2026-10-03.shortcircuit-number-locale-1",
 "reference_provenance": "recomputed",
 "provenance_note": "Every reference value is recomputed by bench-src/ref/gen_shortcircuit.py from the IEC 60909-0:2016 clauses this artifact cites — clause 4.2 eq. (29)/(34)/(52) and the line-to-line-with-earth closed form, clause 4.3.1.2 eq. (55)-(56) and clause 4.8 eq. (68)-(69) — in ohms, with no matrix and with no JavaScript from the page read or transcribed. No case reuses a stored value and none carries ref_source \"recorded\"."
}