{
 "tool": "ventilation",
 "file": "ventilation.html",
 "reference": "Buoyancy-driven opening flow, neutral pressure level and the steady single-zone sensible heat balance implemented from CIBSE AM10 and ASHRAE Handbook - Fundamentals chapters 16 and 18, solved with scipy.optimize.brentq; cross-checked against the analytic two-opening stack formula.",
 "reference_citations": [
  "CIBSE Applications Manual AM10, \"Natural ventilation in non-domestic buildings\", 2005, section 5 (stack-driven flow, neutral pressure level, discharge coefficient)",
  "ASHRAE Handbook - Fundamentals (2021), chapter 16 \"Ventilation and Infiltration\", thermal (stack) pressure difference dp = g (rho_o - rho_i) (z_NPL - z) and the orifice relation Q = Cd A sqrt(2 dp / rho)",
  "ASHRAE Handbook - Fundamentals (2021), chapter 18 \"Nonresidential Cooling and Heating Load Calculations\", sol-air temperature Te = To + alpha It/ho - eps dR/ho",
  "W.G. Brown and K.R. Solvason, \"Natural convection through rectangular openings in partitions\", Int. J. Heat Mass Transfer 5:859-868, 1962 (orifice/discharge coefficient convention)",
  "scipy 1.17.1"
 ],
 "tolerance": "The stack relations, the neutral pressure level and the steady heat balance are closed forms, so the reference is exact to machine precision (scipy.optimize.brentq, xtol 1e-12). The tool stops its outer temperature loop when the indoor temperature moves less than 0.01 K, and that declared stopping criterion is what sets the tolerance: every quantity is graded with the change a 0.01 K shift of the indoor temperature produces in it (typically 2e-4 relative on the temperature and 6e-4 on the flows), floored at 2e-9. Bookkeeping identities - the five balance rows summing to zero, mass in + supply = mass out, ACH x volume = exhaust, the profile mean equalling the mean temperature, the gradient times the height equalling the top-to-bottom span - are exact arithmetic and are held to 1e-9 relative. The opening table is checked against velocity x area at the resolution the table itself prints (two decimals on the velocity).",
 "not_benchmarked": [
  "Wind-driven ventilation: the tool does not model it at all. Its absence is checked, its magnitude is not.",
  "The discharge coefficient Cd = 0.65 is a fixed convention, not a computed quantity; the harness checks that it is applied consistently, not that 0.65 is right for a given opening.",
  "The stratification span S is an uncited heuristic. The harness checks the profile it produces is internally consistent (linear, mean equal to the zone temperature) and records the energy inconsistency it implies, but does not grade the value of S.",
  "The clear-sky irradiance fit I = 1050 sin(beta)^1.15 and the cloud factor are a simple correlation with no published scatter statement; only its faithful implementation and its use in the sol-air temperature are checked.",
  "The design outdoor temperatures in the built-in city list are data, not physics, and are not verified against a weather standard.",
  "Transient behaviour, thermal mass, contaminant transport and local comfort are outside the model entirely."
 ],
 "run_notes": [
  "Driven through the DOM and the tool's own permalink codec; values read back from Diagram.record.build() and from the rendered opening table.",
  "Cross-check: the network solver in the reference reproduces the analytic two-opening stack formula to better than 1e-10 relative on both the neutral plane and the mass flow, over four independent geometries.",
  "The Boussinesq form Q = Cd A* sqrt(2 g dH dT/T_mean) quoted in CIBSE AM10 differs from the exact expression by a few per cent because it drops the density ratio; that gap is recorded as a property of the approximation, not of the tool."
 ],
 "crosscheck": "exact two-opening closed form vs. the general network solver: < 1e-10 relative over four geometries; Boussinesq small-density-difference form: 1-6 % as expected.",
 "total": 23,
 "passed": 23,
 "failed": 0,
 "flagged": 0,
 "page_errors": [],
 "cases": [
  {
   "id": "closed_form_0",
   "group": "reference_selfcheck",
   "note": "ASHRAE/CIBSE two-opening stack closed form against the network solver of this file",
   "inputs": {
    "A1": 2,
    "z1": 0.5,
    "A2": 2,
    "z2": 6,
    "T_in": 30,
    "T_out": 10
   },
   "cmp": {
    "neutral_plane": {
     "got": 3.1561913696059767,
     "ref": 3.1561913696060033,
     "rel": 8.44224873294992e-15,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-10
    },
    "mass_flow": {
     "got": 3.0050468086610223,
     "ref": 3.005046808661008,
     "rel": 4.728996125532597e-15,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-10
    },
    "boussinesq_volume_flow": {
     "got": 2.494188366935444,
     "ref": 2.4105089371977515,
     "rel": 0.03471442418088316,
     "ok": true,
     "note": "the Boussinesq form Q = Cd A* sqrt(2 g dH dT/T_mean) is the small-density-difference limit of the exact expression; agreement to a few per cent is the expected size of the approximation it makes, not a tool result"
    }
   },
   "worst_rel": 0.03471442418088316,
   "pass": true,
   "flagged": false
  },
  {
   "id": "closed_form_1",
   "group": "reference_selfcheck",
   "note": "ASHRAE/CIBSE two-opening stack closed form against the network solver of this file",
   "inputs": {
    "A1": 1,
    "z1": 0.2,
    "A2": 4,
    "z2": 9,
    "T_in": 26,
    "T_out": 5
   },
   "cmp": {
    "neutral_plane": {
     "got": 8.445732753629287,
     "ref": 8.445732753629292,
     "rel": 6.309778764797819e-16,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-10
    },
    "mass_flow": {
     "got": 2.779858092550871,
     "ref": 2.77985809255086,
     "rel": 3.993811869750485e-15,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-10
    },
    "boussinesq_volume_flow": {
     "got": 2.2349282819065337,
     "ref": 2.190496832366833,
     "rel": 0.02028373147277858,
     "ok": true,
     "note": "the Boussinesq form Q = Cd A* sqrt(2 g dH dT/T_mean) is the small-density-difference limit of the exact expression; agreement to a few per cent is the expected size of the approximation it makes, not a tool result"
    }
   },
   "worst_rel": 0.02028373147277858,
   "pass": true,
   "flagged": false
  },
  {
   "id": "closed_form_2",
   "group": "reference_selfcheck",
   "note": "ASHRAE/CIBSE two-opening stack closed form against the network solver of this file",
   "inputs": {
    "A1": 3,
    "z1": 1,
    "A2": 1.5,
    "z2": 5,
    "T_in": 40,
    "T_out": 32
   },
   "cmp": {
    "neutral_plane": {
     "got": 1.7835660407639222,
     "ref": 1.7835660407639224,
     "rel": 1.2449474807780426e-16,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-10
    },
    "mass_flow": {
     "got": 1.4136320667636841,
     "ref": 1.4136320667636844,
     "rel": 1.570738314060545e-16,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-10
    },
    "boussinesq_volume_flow": {
     "got": 1.2427663184487834,
     "ref": 1.222054856312775,
     "rel": 0.016948062543198424,
     "ok": true,
     "note": "the Boussinesq form Q = Cd A* sqrt(2 g dH dT/T_mean) is the small-density-difference limit of the exact expression; agreement to a few per cent is the expected size of the approximation it makes, not a tool result"
    }
   },
   "worst_rel": 0.016948062543198424,
   "pass": true,
   "flagged": false
  },
  {
   "id": "closed_form_3",
   "group": "reference_selfcheck",
   "note": "ASHRAE/CIBSE two-opening stack closed form against the network solver of this file",
   "inputs": {
    "A1": 0.5,
    "z1": 0,
    "A2": 0.5,
    "z2": 10,
    "T_in": 22,
    "T_out": -5
   },
   "cmp": {
    "neutral_plane": {
     "got": 4.76034084857092,
     "ref": 4.760340848570921,
     "rel": 1.8657874466421053e-16,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-10
    },
    "mass_flow": {
     "got": 1.2505286204642103,
     "ref": 1.25052862046421,
     "rel": 1.7756059420903608e-16,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-10
    },
    "boussinesq_volume_flow": {
     "got": 0.9966550438375797,
     "ref": 0.9499754363801137,
     "rel": 0.04913769942867039,
     "ok": true,
     "note": "the Boussinesq form Q = Cd A* sqrt(2 g dH dT/T_mean) is the small-density-difference limit of the exact expression; agreement to a few per cent is the expected size of the approximation it makes, not a tool result"
    }
   },
   "worst_rel": 0.04913769942867039,
   "pass": true,
   "flagged": false
  },
  {
   "id": "room_default",
   "group": "room",
   "note": "steady stack ventilation and sensible heat balance of the whole room",
   "inputs": {
    "Tout": 32,
    "H": 8,
    "W": 20,
    "L": 40,
    "season": "summer",
    "hour": 15,
    "cloud": 0,
    "lat": 50.8,
    "wallmat": "concrete",
    "wallins": false,
    "roofmat": "sandwich",
    "roofins": true,
    "qextra": 0,
    "openings": [
     {
      "z": 1.5,
      "area": 6
     },
     {
      "z": 4.8,
      "area": 1.96
     },
     {
      "z": 8,
      "area": 1.5
     }
    ],
    "sources": [
     {
      "power": 40000,
      "z": 1.5
     }
    ],
    "supplies": []
   },
   "cmp": {
    "indoor_mean_temperature": {
     "got": 40.853441375812096,
     "ref": 40.85288344386778,
     "rel": 1.3657100730255878e-05,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.00024478076348608533
    },
    "temperature_at_probe": {
     "got": 39.28659361827125,
     "ref": 39.28621965386034,
     "rel": 9.5189716444988e-06,
     "ok": true,
     "tol_abs": 0.010841987138022091,
     "tol_rel": 0.00027597430431198887
    },
    "temperature_bottom": {
     "got": 38.34648496374673,
     "ref": 38.346221379855876,
     "rel": 6.8737904641232326e-06,
     "ok": true,
     "tol_abs": 0.01134717942083796,
     "tol_rel": 0.0002959138870146639
    },
    "temperature_top": {
     "got": 43.36039778787746,
     "ref": 43.35954550787969,
     "rel": 1.9656110039661603e-05,
     "ok": true,
     "tol_abs": 0.00865514056368255,
     "tol_rel": 0.0001996132676738888
    },
    "vertical_gradient": {
     "got": 0.6267391030163417,
     "ref": 0.6266655160029773,
     "rel": 0.0001174263007701746,
     "ok": true,
     "tol_abs": 0.00033679485520998753,
     "tol_rel": 0.0005374395855673467
    },
    "stratification_span": {
     "got": 5.013912824130734,
     "ref": 5.013324128023818,
     "rel": 0.0001174263007701746,
     "ok": true,
     "tol_abs": 0.0026943588416799003,
     "tol_rel": 0.0005374395855673467
    },
    "neutral_pressure_level": {
     "got": 2.602413643072004,
     "ref": 2.602407912394372,
     "rel": 2.20206740253686e-06,
     "ok": true,
     "tol_abs": 2.6211318451707655e-05,
     "tol_rel": 1.0071948493113697e-05
    },
    "exhaust_flow": {
     "got": 11280.630244603311,
     "ref": 11281.934841124303,
     "rel": 0.0001156358850997622,
     "ok": true,
     "tol_abs": 6.419202442182723,
     "tol_rel": 0.0005689806343131668
    },
    "air_changes_per_hour": {
     "got": 1.7625984757192674,
     "ref": 1.7628023189256723,
     "rel": 0.00011563588509975716,
     "ok": true,
     "tol_abs": 0.0010030003815910682,
     "tol_rel": 0.0005689806343131769
    },
    "mass_flow_in": {
     "got": 3.5225366209596216,
     "ref": 3.5229502594044653,
     "rel": 0.00011741251348623329,
     "ok": true,
     "tol_abs": 0.0018923559009524915,
     "tol_rel": 0.0005371508995623411
    },
    "mass_flow_out": {
     "got": 3.5225366209596216,
     "ref": 3.5229502594044653,
     "rel": 0.00011741251348623329,
     "ok": true,
     "tol_abs": 0.0018923559009524915,
     "tol_rel": 0.0005371508995623411
    },
    "mass_flow_supply": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "solar_irradiance": {
     "got": 717.7988908254583,
     "ref": 717.7988908254583,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "sol_air_roof": {
     "got": 44.920380034858255,
     "ref": 44.920380034858255,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "heat_source": {
     "got": 40000,
     "ref": 40000,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "envelope_gain": {
     "got": -8657.495674843623,
     "ref": -8655.7906348218,
     "rel": 0.00019698258584997,
     "ok": true,
     "tol_abs": 30.559999999995853,
     "tol_rel": 0.003530584471053926
    },
    "roof_gain": {
     "got": 715.7812039921239,
     "ref": 715.8794000143232,
     "rel": 0.00013716838645916194,
     "ok": true,
     "tol_abs": 1.7599999999996498,
     "tol_rel": 0.0024585146603805555
    },
    "wall_gain": {
     "got": -9373.276878835748,
     "ref": -9371.670034836123,
     "rel": 0.0001714575943937719,
     "ok": true,
     "tol_abs": 28.799999999995634,
     "tol_rel": 0.003073091550699186
    },
    "supply_air_gain": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "natural_ventilation_loss": {
     "got": -31342.50432515633,
     "ref": -31344.209365176757,
     "rel": 5.439728916315486e-05,
     "ok": true,
     "tol_abs": 52.25029209333661,
     "tol_rel": 0.001666983891174055
    },
    "extra_flux": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "room_volume": {
     "got": 6400,
     "ref": 6400,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "inflow_volume": {
     "got": 10962.568766948112,
     "ref": 10963.856060845716,
     "rel": 0.00011741251348606987,
     "ok": true,
     "tol_abs": 5.889245145754103,
     "tol_rel": 0.0005371508995622318
    },
    "outflow_volume": {
     "got": 11280.53165450771,
     "ref": 11281.934841123502,
     "rel": 0.0001243746427854047,
     "ok": true,
     "tol_abs": 6.419202442186361,
     "tol_rel": 0.0005689806343135296
    },
    "max_opening_velocity": {
     "got": 1.1391861821670324,
     "ref": 1.1393274852370838,
     "rel": 0.00012402322587876677,
     "ok": true,
     "tol_abs": 0.0006464248004565132,
     "tol_rel": 0.00056737400688793
    },
    "identity_balance_rows_sum_to_zero": {
     "got": 4.729372449219227e-11,
     "ref": 0,
     "rel": 9.71972022732842e-16,
     "ok": true,
     "tol_rel": 1e-09
    },
    "identity_mass_balance": {
     "got": 3.5225366209596216,
     "ref": 3.5225366209596216,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_ach": {
     "got": 11280.630244603311,
     "ref": 11280.630244603311,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_profile_mean": {
     "got": 40.853441375812096,
     "ref": 40.853441375812096,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_gradient": {
     "got": 5.013912824130734,
     "ref": 5.013912824130728,
     "rel": 1.2399994088406939e-15,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_velocity_times_area_is_flow": {
     "got": 0.00481118373275236,
     "ref": 0,
     "rel": 0.00481118373275236,
     "ok": true,
     "tol_rel": 0.010303921568627451,
     "note": "limited by the 2-decimal velocity printed in the table"
    }
   },
   "worst_rel": 0.00481118373275236,
   "pass": true,
   "flagged": false,
   "disclosed_inconsistency": {
    "stratified_exhaust_enthalpy_error_W": 8874.999997493325,
    "note": "the heat balance takes the exhaust at the mean indoor temperature while the panel draws a gradient; if the air really left at the top temperature the ventilation loss would be larger by this amount. Disclosed in the model notes, not graded."
   },
   "opening_table": [
    [
     "Window",
     "1.5",
     "0.51",
     "IN",
     "10963"
    ],
    [
     "Window",
     "4.8",
     "0.73",
     "OUT",
     "5129"
    ],
    [
     "Window",
     "8.0",
     "1.14",
     "OUT",
     "6152"
    ]
   ]
  },
  {
   "id": "room_cold_outside",
   "group": "room",
   "note": "steady stack ventilation and sensible heat balance of the whole room",
   "inputs": {
    "Tout": -5,
    "H": 8,
    "W": 20,
    "L": 40,
    "season": "winter",
    "hour": 10,
    "cloud": 0,
    "lat": 50.8,
    "wallmat": "concrete",
    "wallins": false,
    "roofmat": "sandwich",
    "roofins": true,
    "qextra": 0,
    "openings": [
     {
      "z": 1.5,
      "area": 6
     },
     {
      "z": 4.8,
      "area": 1.96
     },
     {
      "z": 8,
      "area": 1.5
     }
    ],
    "sources": [
     {
      "power": 40000,
      "z": 1.5
     }
    ],
    "supplies": []
   },
   "cmp": {
    "indoor_mean_temperature": {
     "got": 1.522579481490081,
     "ref": 1.5207036079481977,
     "rel": 0.001233556317009307,
     "ok": true,
     "tol_abs": 0.010000000000000009,
     "tol_rel": 0.006575903382969192
    },
    "temperature_at_probe": {
     "got": 0.024061515728612703,
     "ref": 0.02297223034724083,
     "rel": 0.04741748471552771,
     "ok": true,
     "tol_abs": 0.01110213463968135,
     "tol_rel": 0.48328501289883746
    },
    "temperature_bottom": {
     "got": -0.8750492637282683,
     "ref": -0.8756665962133332,
     "rel": 0.0007049857648269893,
     "ok": true,
     "tol_abs": 0.011763415423490242,
     "tol_rel": 0.01343366924621662
    },
    "temperature_top": {
     "got": 3.9202082267084304,
     "ref": 3.9170738121097286,
     "rel": 0.0008001928860803352,
     "ok": true,
     "tol_abs": 0.008240694697488227,
     "tol_rel": 0.002103788463728184
    },
    "vertical_gradient": {
     "got": 0.5994071863045873,
     "ref": 0.5990925510403827,
     "rel": 0.0005251864067717339,
     "ok": true,
     "tol_abs": 0.0004408538558725583,
     "tol_rel": 0.0007358693662723272
    },
    "stratification_span": {
     "got": 4.795257490436699,
     "ref": 4.792740408323062,
     "rel": 0.0005251864067717339,
     "ok": true,
     "tol_abs": 0.0035268308469804666,
     "tol_rel": 0.0007358693662723272
    },
    "neutral_pressure_level": {
     "got": 2.606196647779905,
     "ref": 2.606175207483062,
     "rel": 8.226728878876089e-06,
     "ok": true,
     "tol_abs": 3.0031491617954487e-05,
     "tol_rel": 1.1523205167375403e-05
    },
    "exhaust_flow": {
     "got": 10317.610022806353,
     "ref": 10322.958190324447,
     "rel": 0.0005180847795263297,
     "ok": true,
     "tol_abs": 7.96631686771434,
     "tol_rel": 0.0007717087215543553
    },
    "air_changes_per_hour": {
     "got": 1.6121265660634927,
     "ref": 1.6129622172381948,
     "rel": 0.0005180847795262856,
     "ok": true,
     "tol_abs": 0.0012447370105803657,
     "tol_rel": 0.0007717087215543554
    },
    "mass_flow_in": {
     "got": 3.68315811460392,
     "ref": 3.685092459180224,
     "rel": 0.0005249107309330763,
     "ok": true,
     "tol_abs": 0.002709752629373785,
     "tol_rel": 0.0007353282609296021
    },
    "mass_flow_out": {
     "got": 3.68315811460392,
     "ref": 3.685092459180224,
     "rel": 0.0005249107309330763,
     "ok": true,
     "tol_abs": 0.002709752629373785,
     "tol_rel": 0.0007353282609296021
    },
    "mass_flow_supply": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "solar_irradiance": {
     "got": 159.05168923844835,
     "ref": 159.05168923844835,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "sol_air_roof": {
     "got": -2.1370695937079294,
     "ref": -2.1370695937079294,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "heat_source": {
     "got": 40000,
     "ref": 40000,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "envelope_gain": {
     "got": -15856.189996873782,
     "ref": -15850.457327329783,
     "rel": 0.0003616721855787946,
     "ok": true,
     "tol_abs": 30.56000000000131,
     "tol_rel": 0.0019280200797303772
    },
    "roof_gain": {
     "got": -644.0982372348499,
     "ref": -643.7680834914784,
     "rel": 0.000512845777598854,
     "ok": true,
     "tol_abs": 1.759999999999991,
     "tol_rel": 0.0027339037848142845
    },
    "wall_gain": {
     "got": -15212.091759638932,
     "ref": -15206.689243838304,
     "rel": 0.00035527232219972096,
     "ok": true,
     "tol_abs": 28.80000000000291,
     "tol_rel": 0.0018939033696419203
    },
    "supply_air_gain": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "natural_ventilation_loss": {
     "got": -24143.81000312622,
     "ref": -24149.54267267018,
     "rel": 0.00023738211616114834,
     "ok": true,
     "tol_abs": 54.80490317959993,
     "tol_rel": 0.0022693971443865954
    },
    "extra_flux": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "room_volume": {
     "got": 6400,
     "ref": 6400,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "inflow_volume": {
     "got": 10072.600376922468,
     "ref": 10077.890369722703,
     "rel": 0.0005249107309331471,
     "ok": true,
     "tol_abs": 7.410557599409003,
     "tol_rel": 0.0007353282609297632
    },
    "outflow_volume": {
     "got": 10317.271381897603,
     "ref": 10322.958190323754,
     "rel": 0.0005508894176750558,
     "ok": true,
     "tol_abs": 7.966316867716159,
     "tol_rel": 0.0007717087215545833
    },
    "max_opening_velocity": {
     "got": 1.0421515129369492,
     "ref": 1.0427245655771797,
     "rel": 0.0005495723982616172,
     "ok": true,
     "tol_abs": 0.0008027564916943675,
     "tol_rel": 0.0007698643708945491
    },
    "identity_balance_rows_sum_to_zero": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_rel": 1e-09
    },
    "identity_mass_balance": {
     "got": 3.68315811460392,
     "ref": 3.68315811460392,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_ach": {
     "got": 10317.610022806353,
     "ref": 10317.610022806353,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_profile_mean": {
     "got": 1.522579481490081,
     "ref": 1.522579481490081,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_gradient": {
     "got": 4.795257490436699,
     "ref": 4.795257490436699,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_velocity_times_area_is_flow": {
     "got": 0.007781717888100867,
     "ref": 0,
     "rel": 0.007781717888100867,
     "ok": true,
     "tol_rel": 0.011138297872340427,
     "note": "limited by the 2-decimal velocity printed in the table"
    }
   },
   "worst_rel": 0.04741748471552771,
   "pass": true,
   "flagged": false,
   "disclosed_inconsistency": {
    "stratified_exhaust_enthalpy_error_W": 8874.99999760363,
    "note": "the heat balance takes the exhaust at the mean indoor temperature while the panel draws a gradient; if the air really left at the top temperature the ventilation loss would be larger by this amount. Disclosed in the model notes, not graded."
   },
   "opening_table": [
    [
     "Window",
     "1.5",
     "0.47",
     "IN",
     "10073"
    ],
    [
     "Window",
     "4.8",
     "0.66",
     "OUT",
     "4690"
    ],
    [
     "Window",
     "8.0",
     "1.04",
     "OUT",
     "5628"
    ]
   ]
  },
  {
   "id": "room_big_source",
   "group": "room",
   "note": "steady stack ventilation and sensible heat balance of the whole room",
   "inputs": {
    "Tout": 32,
    "H": 8,
    "W": 20,
    "L": 40,
    "season": "summer",
    "hour": 15,
    "cloud": 0,
    "lat": 50.8,
    "wallmat": "concrete",
    "wallins": false,
    "roofmat": "sandwich",
    "roofins": true,
    "qextra": 0,
    "openings": [
     {
      "z": 1.5,
      "area": 6
     },
     {
      "z": 4.8,
      "area": 1.96
     },
     {
      "z": 8,
      "area": 1.5
     }
    ],
    "sources": [
     {
      "power": 150000,
      "z": 4
     }
    ],
    "supplies": []
   },
   "cmp": {
    "indoor_mean_temperature": {
     "got": 52.384355242118794,
     "ref": 52.3834736229227,
     "rel": 1.6830101845468416e-05,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.0001908999023619936
    },
    "temperature_at_probe": {
     "got": 46.98107336205394,
     "ref": 46.98056262617695,
     "rel": 1.0871216699920405e-05,
     "ok": true,
     "tol_abs": 0.01118025448481319,
     "tol_rel": 0.00023797617269452837
    },
    "temperature_bottom": {
     "got": 43.73910423401503,
     "ref": 43.7388160281295,
     "rel": 6.589247531224215e-06,
     "ok": true,
     "tol_abs": 0.011888407175703719,
     "tol_rel": 0.00027180450353429765
    },
    "temperature_top": {
     "got": 61.02960625022256,
     "ref": 61.0281312177159,
     "rel": 2.4169714477938725e-05,
     "ok": true,
     "tol_abs": 0.008113038956892638,
     "tol_rel": 0.00013293933133802887
    },
    "vertical_gradient": {
     "got": 2.1613127520259408,
     "ref": 2.1611643986983005,
     "rel": 6.86450913820573e-05,
     "ok": true,
     "tol_abs": 0.00047210179392642715,
     "tol_rel": 0.0002184478858761419
    },
    "stratification_span": {
     "got": 17.290502016207526,
     "ref": 17.289315189586404,
     "rel": 6.86450913820573e-05,
     "ok": true,
     "tol_abs": 0.003776814351411417,
     "tol_rel": 0.0002184478858761419
    },
    "neutral_pressure_level": {
     "got": 2.5729965787026723,
     "ref": 2.5729887723166254,
     "rel": 3.0339759469246193e-06,
     "ok": true,
     "tol_abs": 2.4836284739482295e-05,
     "tol_rel": 9.652698451972104e-06
    },
    "exhaust_flow": {
     "got": 17195.274488125106,
     "ref": 17196.408287502163,
     "rel": 6.593233645665395e-05,
     "ok": true,
     "tol_abs": 4.283836390794022,
     "tol_rel": 0.00024911227502706987
    },
    "air_changes_per_hour": {
     "got": 2.6867616387695477,
     "ref": 2.686938794922213,
     "rel": 6.5932336456687e-05,
     "ok": true,
     "tol_abs": 0.0006693494360616725,
     "tol_rel": 0.0002491122750271095
    },
    "mass_flow_in": {
     "got": 5.179273493899856,
     "ref": 5.179629025602205,
     "rel": 6.864037956991788e-05,
     "ok": true,
     "tol_abs": 0.0011312318952656497,
     "tol_rel": 0.00021840017686095348
    },
    "mass_flow_out": {
     "got": 5.179273493899856,
     "ref": 5.179629025602205,
     "rel": 6.864037956991788e-05,
     "ok": true,
     "tol_abs": 0.0011312318952656497,
     "tol_rel": 0.00021840017686095348
    },
    "mass_flow_supply": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "solar_irradiance": {
     "got": 717.7988908254583,
     "ref": 717.7988908254583,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "sol_air_roof": {
     "got": 44.920380034858255,
     "ref": 44.920380034858255,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "heat_source": {
     "got": 150000,
     "ref": 150000,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "envelope_gain": {
     "got": -43895.96845027689,
     "ref": -43893.27422201363,
     "rel": 6.138134625436e-05,
     "ok": true,
     "tol_abs": 30.55999999999767,
     "tol_rel": 0.000696234230452351
    },
    "roof_gain": {
     "got": -1313.6596364778547,
     "ref": -1313.5044714993423,
     "rel": 0.00011813052934283857,
     "ok": true,
     "tol_abs": 1.7599999999997635,
     "tol_rel": 0.0013399269193128474
    },
    "wall_gain": {
     "got": -42582.308813799034,
     "ref": -42579.769750514286,
     "rel": 5.963074247759974e-05,
     "ok": true,
     "tol_abs": 28.799999999995634,
     "tol_rel": 0.0006763775419346363
    },
    "supply_air_gain": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "natural_ventilation_loss": {
     "got": -106104.03154972316,
     "ref": -106106.7257779868,
     "rel": 2.5391682231976083e-05,
     "ok": true,
     "tol_abs": 75.23273328204232,
     "tol_rel": 0.000709028883234566
    },
    "extra_flux": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "room_volume": {
     "got": 6400,
     "ref": 6400,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "inflow_volume": {
     "got": 16118.538414014016,
     "ref": 16119.644872556599,
     "rel": 6.86403795698154e-05,
     "ok": true,
     "tol_abs": 3.5205332911009464,
     "tol_rel": 0.00021840017686088048
    },
    "outflow_volume": {
     "got": 17195.06189005159,
     "ref": 17196.408287500406,
     "rel": 7.829527109993241e-05,
     "ok": true,
     "tol_abs": 4.283836390783108,
     "tol_rel": 0.00024911227502646065
    },
    "max_opening_velocity": {
     "got": 1.733372207376055,
     "ref": 1.7335071165664095,
     "rel": 7.782442256242623e-05,
     "ok": true,
     "tol_abs": 0.0004292415018114504,
     "tol_rel": 0.0002476145022477076
    },
    "identity_balance_rows_sum_to_zero": {
     "got": -4.3655745685100555e-11,
     "ref": 0,
     "rel": 2.251503527072856e-16,
     "ok": true,
     "tol_rel": 1e-09
    },
    "identity_mass_balance": {
     "got": 5.179273493899856,
     "ref": 5.179273493899856,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_ach": {
     "got": 17195.274488125106,
     "ref": 17195.274488125106,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_profile_mean": {
     "got": 52.384355242118794,
     "ref": 52.384355242118794,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_gradient": {
     "got": 17.290502016207526,
     "ref": 17.290502016207526,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_velocity_times_area_is_flow": {
     "got": 0.005,
     "ref": 0,
     "rel": 0.005,
     "ok": true,
     "tol_rel": 0.007166666666666667,
     "note": "limited by the 2-decimal velocity printed in the table"
    }
   },
   "worst_rel": 0.005,
   "pass": true,
   "flagged": false,
   "disclosed_inconsistency": {
    "stratified_exhaust_enthalpy_error_W": 44999.99999135533,
    "note": "the heat balance takes the exhaust at the mean indoor temperature while the panel draws a gradient; if the air really left at the top temperature the ventilation loss would be larger by this amount. Disclosed in the model notes, not graded."
   },
   "opening_table": [
    [
     "Window",
     "1.5",
     "0.75",
     "IN",
     "16119"
    ],
    [
     "Window",
     "4.8",
     "1.11",
     "OUT",
     "7835"
    ],
    [
     "Window",
     "8.0",
     "1.73",
     "OUT",
     "9360"
    ]
   ]
  },
  {
   "id": "room_two_sources",
   "group": "room",
   "note": "steady stack ventilation and sensible heat balance of the whole room",
   "inputs": {
    "Tout": 32,
    "H": 8,
    "W": 20,
    "L": 40,
    "season": "summer",
    "hour": 15,
    "cloud": 0,
    "lat": 50.8,
    "wallmat": "concrete",
    "wallins": false,
    "roofmat": "sandwich",
    "roofins": true,
    "qextra": 0,
    "openings": [
     {
      "z": 1.5,
      "area": 6
     },
     {
      "z": 4.8,
      "area": 1.96
     },
     {
      "z": 8,
      "area": 1.5
     }
    ],
    "sources": [
     {
      "power": 40000,
      "z": 1.5
     },
     {
      "power": 60000,
      "z": 6
     }
    ],
    "supplies": []
   },
   "cmp": {
    "indoor_mean_temperature": {
     "got": 47.473640895061116,
     "ref": 47.472661160494184,
     "rel": 2.0637869101553405e-05,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.00021064755494094387
    },
    "temperature_at_probe": {
     "got": 43.308681458205015,
     "ref": 43.30814077689261,
     "rel": 1.2484519139106934e-05,
     "ok": true,
     "tol_abs": 0.011232692526768062,
     "tol_rel": 0.0002593667685859503
    },
    "temperature_bottom": {
     "got": 40.80970579609136,
     "ref": 40.80942854673167,
     "rel": 6.7937574615452646e-06,
     "ok": true,
     "tol_abs": 0.011972308042835778,
     "tol_rel": 0.00029337112694744193
    },
    "temperature_top": {
     "got": 54.137575994030875,
     "ref": 54.1358937742567,
     "rel": 3.107401867584102e-05,
     "ok": true,
     "tol_abs": 0.008029661756324913,
     "tol_rel": 0.00014832417452657383
    },
    "vertical_gradient": {
     "got": 1.6659837747424397,
     "ref": 1.6658081534406286,
     "rel": 0.0001054270874160454,
     "ok": true,
     "tol_abs": 0.0004930770107094418,
     "tol_rel": 0.0002959986776934788
    },
    "stratification_span": {
     "got": 13.327870197939518,
     "ref": 13.326465227525029,
     "rel": 0.0001054270874160454,
     "ok": true,
     "tol_abs": 0.003944616085675534,
     "tol_rel": 0.0002959986776934788
    },
    "neutral_pressure_level": {
     "got": 2.5853338604899205,
     "ref": 2.585324807962881,
     "rel": 3.5015047284002595e-06,
     "ok": true,
     "tol_abs": 2.5408425454287453e-05,
     "tol_rel": 9.827943234068196e-06
    },
    "exhaust_flow": {
     "got": 14952.65309949384,
     "ref": 14954.18381829159,
     "rel": 0.00010236057121875057,
     "ok": true,
     "tol_abs": 4.8913814895822725,
     "tol_rel": 0.0003270911705391273
    },
    "air_changes_per_hour": {
     "got": 2.3363520467959127,
     "ref": 2.336591221608061,
     "rel": 0.00010236057121870495,
     "ok": true,
     "tol_abs": 0.0007642783577472834,
     "tol_rel": 0.0003270911705391501
    },
    "mass_flow_in": {
     "got": 4.572769145666,
     "ref": 4.573251239398559,
     "rel": 0.00010541597373991564,
     "ok": true,
     "tol_abs": 0.0013532757520833272,
     "tol_rel": 0.0002959110884669656
    },
    "mass_flow_out": {
     "got": 4.572769145666,
     "ref": 4.573251239398559,
     "rel": 0.00010541597373991564,
     "ok": true,
     "tol_abs": 0.0013532757520833272,
     "tol_rel": 0.0002959110884669656
    },
    "mass_flow_supply": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "solar_irradiance": {
     "got": 717.7988908254583,
     "ref": 717.7988908254583,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "sol_air_roof": {
     "got": 44.920380034858255,
     "ref": 44.920380034858255,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "heat_source": {
     "got": 100000,
     "ref": 100000,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "envelope_gain": {
     "got": -28888.82540566863,
     "ref": -28885.831336832085,
     "rel": 0.00010365181467802204,
     "ok": true,
     "tol_abs": 30.55999999999767,
     "tol_rel": 0.0010579581263784113
    },
    "roof_gain": {
     "got": -449.37391139570366,
     "ref": -449.2014781119235,
     "rel": 0.0003838662430607309,
     "ok": true,
     "tol_abs": 1.7599999999996498,
     "tol_rel": 0.003918063688029821
    },
    "wall_gain": {
     "got": -28439.451494272926,
     "ref": -28436.62985872016,
     "rel": 9.922538524375787e-05,
     "ok": true,
     "tol_abs": 28.799999999995634,
     "tol_rel": 0.0010127782421152148
    },
    "supply_air_gain": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "natural_ventilation_loss": {
     "got": -71111.17459433136,
     "ref": -71114.16866316908,
     "rel": 4.210228276598404e-05,
     "ok": true,
     "tol_abs": 67.00966688974586,
     "tol_rel": 0.0009422829254622364
    },
    "extra_flux": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "room_volume": {
     "got": 6400,
     "ref": 6400,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "inflow_volume": {
     "got": 14231.022018753549,
     "ref": 14232.522353956265,
     "rel": 0.00010541597373982229,
     "ok": true,
     "tol_abs": 4.211561181389698,
     "tol_rel": 0.0002959110884669712
    },
    "outflow_volume": {
     "got": 14952.441249763086,
     "ref": 14954.18381829027,
     "rel": 0.00011652715710591422,
     "ok": true,
     "tol_abs": 4.8913814895822725,
     "tol_rel": 0.0003270911705391562
    },
    "max_opening_velocity": {
     "got": 1.5084277458645552,
     "ref": 1.5086027096334906,
     "rel": 0.00011597736621986454,
     "ok": true,
     "tol_abs": 0.0004911231186579545,
     "tol_rel": 0.0003255483471703899
    },
    "identity_balance_rows_sum_to_zero": {
     "got": 1.4551915228366852e-11,
     "ref": 0,
     "rel": 1.1290284617433443e-16,
     "ok": true,
     "tol_rel": 1e-09
    },
    "identity_mass_balance": {
     "got": 4.572769145666,
     "ref": 4.572769145666,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_ach": {
     "got": 14952.65309949384,
     "ref": 14952.65309949384,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_profile_mean": {
     "got": 47.473640895061116,
     "ref": 47.473640895061116,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_gradient": {
     "got": 13.327870197939518,
     "ref": 13.327870197939518,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_velocity_times_area_is_flow": {
     "got": 0.0049071712018140265,
     "ref": 0,
     "rel": 0.0049071712018140265,
     "ok": true,
     "tol_rel": 0.008075757575757576,
     "note": "limited by the 2-decimal velocity printed in the table"
    }
   },
   "worst_rel": 0.0049071712018140265,
   "pass": true,
   "flagged": false,
   "disclosed_inconsistency": {
    "stratified_exhaust_enthalpy_error_W": 30624.99999333678,
    "note": "the heat balance takes the exhaust at the mean indoor temperature while the panel draws a gradient; if the air really left at the top temperature the ventilation loss would be larger by this amount. Disclosed in the model notes, not graded."
   },
   "opening_table": [
    [
     "Window",
     "1.5",
     "0.66",
     "IN",
     "14231"
    ],
    [
     "Window",
     "4.8",
     "0.96",
     "OUT",
     "6807"
    ],
    [
     "Window",
     "8.0",
     "1.51",
     "OUT",
     "8146"
    ]
   ]
  },
  {
   "id": "room_mech_supply",
   "group": "room",
   "note": "steady stack ventilation and sensible heat balance of the whole room",
   "inputs": {
    "Tout": 32,
    "H": 8,
    "W": 20,
    "L": 40,
    "season": "summer",
    "hour": 15,
    "cloud": 0,
    "lat": 50.8,
    "wallmat": "concrete",
    "wallins": false,
    "roofmat": "sandwich",
    "roofins": true,
    "qextra": 0,
    "openings": [
     {
      "z": 1.5,
      "area": 6
     },
     {
      "z": 4.8,
      "area": 1.96
     },
     {
      "z": 8,
      "area": 1.5
     }
    ],
    "sources": [
     {
      "power": 40000,
      "z": 1.5
     }
    ],
    "supplies": [
     {
      "flow": 20000,
      "temp": 18,
      "z": 0.5
     }
    ]
   },
   "cmp": {
    "indoor_mean_temperature": {
     "got": 28.352582752142816,
     "ref": 28.353276983527305,
     "rel": 2.448504929052383e-05,
     "ok": true,
     "tol_abs": 0.010000000000001563,
     "tol_rel": 0.0003526929182052348
    },
    "temperature_at_probe": {
     "got": 27.94305027149137,
     "ref": 27.943749186641508,
     "rel": 2.5011502410448268e-05,
     "ok": true,
     "tol_abs": 0.0099851360536789,
     "tol_rel": 0.00035732986246714125
    },
    "temperature_bottom": {
     "got": 27.6973307831005,
     "ref": 27.69803250851003,
     "rel": 2.5334846773387176e-05,
     "ok": true,
     "tol_abs": 0.009976217685885302,
     "tol_rel": 0.0003601778459470065
    },
    "temperature_top": {
     "got": 29.00783472118513,
     "ref": 29.008521458544582,
     "rel": 2.3673642258295868e-05,
     "ok": true,
     "tol_abs": 0.01002431355136224,
     "tol_rel": 0.00034556444269963083
    },
    "vertical_gradient": {
     "got": 0.16381299226057855,
     "ref": 0.16381111875431914,
     "rel": 1.143699080780165e-05,
     "ok": true,
     "tol_abs": 6.078387840308119e-06,
     "tol_rel": 3.710607611089191e-05
    },
    "stratification_span": {
     "got": 1.3105039380846284,
     "ref": 1.3104889500345531,
     "rel": 1.143699080780165e-05,
     "ok": true,
     "tol_abs": 4.8627102722464954e-05,
     "tol_rel": 3.710607611089191e-05
    },
    "neutral_pressure_level": {
     "got": 7.9298133656754946,
     "ref": 7.928041678404225,
     "rel": 0.00022347098352117534,
     "ok": true,
     "tol_abs": 0.005740230249226208,
     "tol_rel": 0.0007240413814753829
    },
    "exhaust_flow": {
     "got": 21158.53299029824,
     "ref": 21164.389713276338,
     "rel": 0.00027672534183315544,
     "ok": true,
     "tol_abs": 17.980780795987812,
     "tol_rel": 0.0008495770981153565
    },
    "air_changes_per_hour": {
     "got": 3.3060207797341,
     "ref": 3.306935892699428,
     "rel": 0.00027672534183320916,
     "ok": true,
     "tol_abs": 0.0028094969993732732,
     "tol_rel": 0.0008495770981154101
    },
    "mass_flow_in": {
     "got": 0.14549359765501244,
     "ref": 0.14738242136420854,
     "rel": 0.012815800498544385,
     "ok": true,
     "tol_abs": 0.00607562217724536,
     "tol_rel": 0.04122351988118991
    },
    "mass_flow_out": {
     "got": 6.8809923753988,
     "ref": 6.882881199107996,
     "rel": 0.00027442340708145035,
     "ok": true,
     "tol_abs": 0.006075622177245776,
     "tol_rel": 0.0008827149563518779
    },
    "mass_flow_supply": {
     "got": 6.735498777743787,
     "ref": 6.735498777743787,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "solar_irradiance": {
     "got": 717.7988908254583,
     "ref": 717.7988908254583,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "sol_air_roof": {
     "got": 44.920380034858255,
     "ref": 44.920380034858255,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "heat_source": {
     "got": 40000,
     "ref": 40000,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "envelope_gain": {
     "got": 29545.1282790897,
     "ref": 29543.0067079787,
     "rel": 7.181297191477377e-05,
     "ok": true,
     "tol_abs": 30.560000000008586,
     "tol_rel": 0.0010344241634604925
    },
    "roof_gain": {
     "got": 2915.932321757917,
     "ref": 2915.810137034247,
     "rel": 4.190421115501491e-05,
     "ok": true,
     "tol_abs": 1.760000000000673,
     "tol_rel": 0.000603605830724911
    },
    "wall_gain": {
     "got": 26629.19595733178,
     "ref": 26627.196570944452,
     "rel": 7.508812961217097e-05,
     "ok": true,
     "tol_abs": 28.80000000000655,
     "tol_rel": 0.0010816009084273278
    },
    "supply_air_gain": {
     "got": -70078.4575159171,
     "ref": -70083.15689053202,
     "rel": 6.705426558123616e-05,
     "ok": true,
     "tol_abs": 67.69176271634933,
     "tol_rel": 0.0009658777617863593
    },
    "natural_ventilation_loss": {
     "got": 533.3292368273843,
     "ref": 540.150182553398,
     "rel": 0.012627868963719998,
     "ok": true,
     "tol_abs": 23.687025121147713,
     "tol_rel": 0.04385266521465272
    },
    "extra_flux": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "room_volume": {
     "got": 6400,
     "ref": 6400,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "inflow_volume": {
     "got": 452.7940348308553,
     "ref": 458.67228735987044,
     "rel": 0.0128158004985444,
     "ok": true,
     "tol_abs": 18.908086156930437,
     "tol_rel": 0.041223519881189837
    },
    "outflow_volume": {
     "got": 21158.801115902726,
     "ref": 21164.389713275705,
     "rel": 0.00026405662760371106,
     "ok": true,
     "tol_abs": 17.980780795351166,
     "tol_rel": 0.0008495770980853009
    },
    "max_opening_velocity": {
     "got": 0.7977567635318332,
     "ref": 0.7979889950117186,
     "rel": 0.00029102090547247517,
     "ok": true,
     "tol_abs": 0.0007461899913681069,
     "tol_rel": 0.0009350880726834447
    },
    "identity_balance_rows_sum_to_zero": {
     "got": -2.808064891723916e-11,
     "ref": 0,
     "rel": 4.0377593099763163e-16,
     "ok": true,
     "tol_rel": 1e-09
    },
    "identity_mass_balance": {
     "got": 6.8809923753988,
     "ref": 6.8809923753988,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_ach": {
     "got": 21158.53299029824,
     "ref": 21158.53299029824,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_profile_mean": {
     "got": 28.352582752142816,
     "ref": 28.352582752142816,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_gradient": {
     "got": 1.3105039380846284,
     "ref": 1.3105039380846293,
     "rel": 6.777380776117658e-16,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_velocity_times_area_is_flow": {
     "got": 0.04861111111111111,
     "ref": 0,
     "rel": 0.04861111111111111,
     "ok": true,
     "tol_rel": 0.063,
     "note": "limited by the 2-decimal velocity printed in the table"
    }
   },
   "worst_rel": 0.04861111111111111,
   "pass": true,
   "flagged": false,
   "disclosed_inconsistency": {
    "stratified_exhaust_enthalpy_error_W": 4532.519727305383,
    "note": "the heat balance takes the exhaust at the mean indoor temperature while the panel draws a gradient; if the air really left at the top temperature the ventilation loss would be larger by this amount. Disclosed in the model notes, not graded."
   },
   "opening_table": [
    [
     "Window",
     "1.5",
     "0.80",
     "OUT",
     "17232"
    ],
    [
     "Window",
     "4.8",
     "0.56",
     "OUT",
     "3927"
    ],
    [
     "Window",
     "8.0",
     "0.08",
     "IN",
     "453"
    ]
   ]
  },
  {
   "id": "room_mech_supply_high",
   "group": "room",
   "note": "steady stack ventilation and sensible heat balance of the whole room",
   "inputs": {
    "Tout": 32,
    "H": 8,
    "W": 20,
    "L": 40,
    "season": "summer",
    "hour": 15,
    "cloud": 0,
    "lat": 50.8,
    "wallmat": "concrete",
    "wallins": false,
    "roofmat": "sandwich",
    "roofins": true,
    "qextra": 0,
    "openings": [
     {
      "z": 1.5,
      "area": 6
     },
     {
      "z": 4.8,
      "area": 1.96
     },
     {
      "z": 8,
      "area": 1.5
     }
    ],
    "sources": [
     {
      "power": 40000,
      "z": 1.5
     }
    ],
    "supplies": [
     {
      "flow": 30000,
      "temp": 15,
      "z": 6
     }
    ]
   },
   "cmp": {
    "indoor_mean_temperature": {
     "got": 23.514700986341353,
     "ref": 23.515394264159333,
     "rel": 2.9481870905174706e-05,
     "ok": true,
     "tol_abs": 0.010000000000001563,
     "tol_rel": 0.0004252533420306257
    },
    "temperature_at_probe": {
     "got": 22.992208228010735,
     "ref": 22.992956482665356,
     "rel": 3.254277696671205e-05,
     "ok": true,
     "tol_abs": 0.009832471100100548,
     "tol_rel": 0.0004276297007526351
    },
    "temperature_bottom": {
     "got": 22.678712573012362,
     "ref": 22.67949381376897,
     "rel": 3.444701028269582e-05,
     "ok": true,
     "tol_abs": 0.009731953760159229,
     "tol_rel": 0.00042910806740540443
    },
    "temperature_top": {
     "got": 24.350689399670344,
     "ref": 24.351294714549695,
     "rel": 2.4857605578957402e-05,
     "ok": true,
     "tol_abs": 0.010269523308291895,
     "tol_rel": 0.000421723913601848
    },
    "vertical_gradient": {
     "got": 0.2089971033322481,
     "ref": 0.2089751125975904,
     "rel": 0.00010523135690344814,
     "ok": true,
     "tol_abs": 6.73808270722498e-05,
     "tol_rel": 0.00032243469681483367
    },
    "stratification_span": {
     "got": 1.6719768266579849,
     "ref": 1.6718009007807233,
     "rel": 0.00010523135690344814,
     "ok": true,
     "tol_abs": 0.0005390466165779983,
     "tol_rel": 0.00032243469681483367
    },
    "neutral_pressure_level": {
     "got": 7.8234461040676315,
     "ref": 7.822408885202446,
     "rel": 0.00013259583849519824,
     "ok": true,
     "tol_abs": 0.0031775860901763764,
     "tol_rel": 0.0004062158008880585
    },
    "exhaust_flow": {
     "got": 31960.33741093354,
     "ref": 31963.77533680264,
     "rel": 0.00010755694009468908,
     "ok": true,
     "tol_abs": 9.225820235758874,
     "tol_rel": 0.00028863362160903426
    },
    "air_changes_per_hour": {
     "got": 4.9938027204583655,
     "ref": 4.994339896375412,
     "rel": 0.00010755694009463929,
     "ok": true,
     "tol_abs": 0.001441534411837253,
     "tol_rel": 0.00028863362160902006
    },
    "mass_flow_in": {
     "got": 0.35492349849677507,
     "ref": 0.35603509510300274,
     "rel": 0.003122154589580786,
     "ok": true,
     "tol_abs": 0.0034052539177433783,
     "tol_rel": 0.00956437712062689
    },
    "mass_flow_out": {
     "got": 10.563359048419231,
     "ref": 10.564470645025459,
     "rel": 0.00010522028443997965,
     "ok": true,
     "tol_abs": 0.0034052539177444885,
     "tol_rel": 0.0003223307662223413
    },
    "mass_flow_supply": {
     "got": 10.208435549922456,
     "ref": 10.208435549922456,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "solar_irradiance": {
     "got": 717.7988908254583,
     "ref": 717.7988908254583,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "sol_air_roof": {
     "got": 44.920380034858255,
     "ref": 44.920380034858255,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "heat_source": {
     "got": 40000,
     "ref": 40000,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "envelope_gain": {
     "got": 44329.69495537897,
     "ref": 44327.57629836722,
     "rel": 4.779546252403126e-05,
     "ok": true,
     "tol_abs": 30.560000000004948,
     "tol_rel": 0.0006894128339954063
    },
    "roof_gain": {
     "got": 3767.3995125389747,
     "ref": 3767.2774956430103,
     "rel": 3.2388613821393266e-05,
     "ok": true,
     "tol_abs": 1.7600000000002183,
     "tol_rel": 0.00046718087585417335
    },
    "wall_gain": {
     "got": 40562.29544283999,
     "ref": 40560.29880272421,
     "rel": 4.9226464664155277e-05,
     "ok": true,
     "tol_abs": 28.80000000000291,
     "tol_rel": 0.0007100539406792678
    },
    "supply_air_gain": {
     "got": -87356.3851271565,
     "ref": -87363.49779548915,
     "rel": 8.141464698785282e-05,
     "ok": true,
     "tol_abs": 102.59477727673948,
     "tol_rel": 0.0011743437461364645
    },
    "natural_ventilation_loss": {
     "got": 3026.6901717775568,
     "ref": 3035.921497121872,
     "rel": 0.0030406996205491017,
     "ok": true,
     "tol_abs": 32.58062801100414,
     "tol_rel": 0.010731709644630591
    },
    "extra_flux": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "room_volume": {
     "got": 6400,
     "ref": 6400,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "inflow_volume": {
     "got": 1104.5657371240434,
     "ref": 1108.0251629719874,
     "rel": 0.0031221545895807746,
     "ok": true,
     "tol_abs": 10.597570517808208,
     "tol_rel": 0.009564377120626936
    },
    "outflow_volume": {
     "got": 31960.764352442737,
     "ref": 31963.77533680263,
     "rel": 9.419989748294808e-05,
     "ok": true,
     "tol_abs": 9.225820235751598,
     "tol_rel": 0.0002886336216088067
    },
    "max_opening_velocity": {
     "got": 1.2070220849896023,
     "ref": 1.2071557121864673,
     "rel": 0.0001106959073432344,
     "ok": true,
     "tol_abs": 0.00040923417737648293,
     "tol_rel": 0.00033900695100490003
    },
    "identity_balance_rows_sum_to_zero": {
     "got": 2.4101609596982598e-11,
     "ref": 0,
     "rel": 2.858021674302911e-16,
     "ok": true,
     "tol_rel": 1e-09
    },
    "identity_mass_balance": {
     "got": 10.563359048419231,
     "ref": 10.563359048419231,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_ach": {
     "got": 31960.33741093354,
     "ref": 31960.33741093354,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_profile_mean": {
     "got": 23.514700986341353,
     "ref": 23.514700986341353,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_gradient": {
     "got": 1.6719768266579849,
     "ref": 1.671976826657982,
     "rel": 1.7264472916142174e-15,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_velocity_times_area_is_flow": {
     "got": 0.023148148148147932,
     "ref": 0,
     "rel": 0.023148148148147932,
     "ok": true,
     "tol_rel": 0.0255,
     "note": "limited by the 2-decimal velocity printed in the table"
    }
   },
   "worst_rel": 0.023148148148147932,
   "pass": true,
   "flagged": false,
   "disclosed_inconsistency": {
    "stratified_exhaust_enthalpy_error_W": 8874.999999164102,
    "note": "the heat balance takes the exhaust at the mean indoor temperature while the panel draws a gradient; if the air really left at the top temperature the ventilation loss would be larger by this amount. Disclosed in the model notes, not graded."
   },
   "opening_table": [
    [
     "Window",
     "1.5",
     "1.21",
     "OUT",
     "26072"
    ],
    [
     "Window",
     "4.8",
     "0.83",
     "OUT",
     "5889"
    ],
    [
     "Window",
     "8.0",
     "0.20",
     "IN",
     "1105"
    ]
   ]
  },
  {
   "id": "room_cloudy_night",
   "group": "room",
   "note": "steady stack ventilation and sensible heat balance of the whole room",
   "inputs": {
    "Tout": 20,
    "H": 8,
    "W": 20,
    "L": 40,
    "season": "summer",
    "hour": 22,
    "cloud": 100,
    "lat": 50.8,
    "wallmat": "concrete",
    "wallins": false,
    "roofmat": "sandwich",
    "roofins": true,
    "qextra": 0,
    "openings": [
     {
      "z": 1.5,
      "area": 6
     },
     {
      "z": 4.8,
      "area": 1.96
     },
     {
      "z": 8,
      "area": 1.5
     }
    ],
    "sources": [
     {
      "power": 40000,
      "z": 1.5
     }
    ],
    "supplies": []
   },
   "cmp": {
    "indoor_mean_temperature": {
     "got": 26.38288978312727,
     "ref": 26.381420927364182,
     "rel": 5.567765918031439e-05,
     "ok": true,
     "tol_abs": 0.010000000000001563,
     "tol_rel": 0.0003790546395334242
    },
    "temperature_at_probe": {
     "got": 24.65529713046138,
     "ref": 24.654604063766975,
     "rel": 2.811104541017736e-05,
     "ok": true,
     "tol_abs": 0.011304250335680166,
     "tol_rel": 0.0004585046389892416
    },
    "temperature_bottom": {
     "got": 23.618741538861848,
     "ref": 23.61851394560865,
     "rel": 9.636222402504762e-06,
     "ok": true,
     "tol_abs": 0.012086800537087328,
     "tol_rel": 0.0005117511019076882
    },
    "temperature_top": {
     "got": 29.14703802739269,
     "ref": 29.144327909119713,
     "rel": 9.29895615169705e-05,
     "ok": true,
     "tol_abs": 0.007918161832893844,
     "tol_rel": 0.0002716879201189652
    },
    "vertical_gradient": {
     "got": 0.6910370610663548,
     "ref": 0.6907267454388828,
     "rel": 0.00044925960884111476,
     "ok": true,
     "tol_abs": 0.0005217001342716632,
     "tol_rel": 0.0007552916369847221
    },
    "stratification_span": {
     "got": 5.528296488530838,
     "ref": 5.525813963511062,
     "rel": 0.00044925960884111476,
     "ok": true,
     "tol_abs": 0.004173601074173305,
     "tol_rel": 0.0007552916369847221
    },
    "neutral_pressure_level": {
     "got": 2.6082479941521806,
     "ref": 2.6082315860843948,
     "rel": 6.290878414839259e-06,
     "ok": true,
     "tol_abs": 2.7572131445552372e-05,
     "tol_rel": 1.057119758561969e-05
    },
    "exhaust_flow": {
     "got": 9759.530481398036,
     "ref": 9763.867163751444,
     "rel": 0.0004441562221889945,
     "ok": true,
     "tol_abs": 7.694726836232803,
     "tol_rel": 0.0007880818846859812
    },
    "air_changes_per_hour": {
     "got": 1.5249266377184432,
     "ref": 1.525604244336163,
     "rel": 0.00044415622218901195,
     "ok": true,
     "tol_abs": 0.0012023010681614377,
     "tol_rel": 0.000788081884686022
    },
    "mass_flow_in": {
     "got": 3.1947800870357104,
     "ref": 3.1962153726883926,
     "rel": 0.0004490578654200659,
     "ok": true,
     "tol_abs": 0.002412252787388436,
     "tol_rel": 0.000754721602305369
    },
    "mass_flow_out": {
     "got": 3.1947800870357104,
     "ref": 3.1962153726883926,
     "rel": 0.0004490578654200659,
     "ok": true,
     "tol_abs": 0.002412252787388436,
     "tol_rel": 0.000754721602305369
    },
    "mass_flow_supply": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "solar_irradiance": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "sol_air_roof": {
     "got": 20,
     "ref": 20,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "heat_source": {
     "got": 40000,
     "ref": 40000,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "envelope_gain": {
     "got": -19506.111177236933,
     "ref": -19501.62235402494,
     "rel": 0.00023017691197704565,
     "ok": true,
     "tol_abs": 30.560000000004948,
     "tol_rel": 0.0015670491123882147
    },
    "roof_gain": {
     "got": -1123.3886018303992,
     "ref": -1123.130083216096,
     "rel": 0.00023017691197711775,
     "ok": true,
     "tol_abs": 1.7600000000004457,
     "tol_rel": 0.0015670491123883578
    },
    "wall_gain": {
     "got": -18382.722575406533,
     "ref": -18378.492270808845,
     "rel": 0.00023017691197699177,
     "ok": true,
     "tol_abs": 28.80000000000655,
     "tol_rel": 0.0015670491123883172
    },
    "supply_air_gain": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "natural_ventilation_loss": {
     "got": -20493.888822763074,
     "ref": -20498.377645975,
     "rel": 0.0002189843161957704,
     "ok": true,
     "tol_abs": 47.603270072384475,
     "tol_rel": 0.002322294519816875
    },
    "extra_flux": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "room_volume": {
     "got": 6400,
     "ref": 6400,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "inflow_volume": {
     "got": 9551.559972907507,
     "ref": 9555.851103006094,
     "rel": 0.00044905786541997374,
     "ok": true,
     "tol_abs": 7.21200725585004,
     "tol_rel": 0.0007547216023051338
    },
    "outflow_volume": {
     "got": 9759.288723094463,
     "ref": 9763.867163750803,
     "rel": 0.0004689167293608482,
     "ok": true,
     "tol_abs": 7.694726836229165,
     "tol_rel": 0.0007880818846856603
    },
    "max_opening_velocity": {
     "got": 0.9859138393707494,
     "ref": 0.9863753718718851,
     "rel": 0.00046790756774452516,
     "ok": true,
     "tol_abs": 0.0007756723988414649,
     "tol_rel": 0.0007863866241605764
    },
    "identity_balance_rows_sum_to_zero": {
     "got": -7.275957614183426e-12,
     "ref": 0,
     "rel": 1.222724434556349e-16,
     "ok": true,
     "tol_rel": 1e-09
    },
    "identity_mass_balance": {
     "got": 3.1947800870357104,
     "ref": 3.1947800870357104,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_ach": {
     "got": 9759.530481398036,
     "ref": 9759.530481398036,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_profile_mean": {
     "got": 26.38288978312727,
     "ref": 26.38288978312727,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_gradient": {
     "got": 5.528296488530838,
     "ref": 5.528296488530842,
     "rel": 6.426416684002134e-16,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_velocity_times_area_is_flow": {
     "got": 0.005050505050505051,
     "ref": 0,
     "rel": 0.005050505050505051,
     "ok": true,
     "tol_rel": 0.011863636363636364,
     "note": "limited by the 2-decimal velocity printed in the table"
    }
   },
   "worst_rel": 0.005050505050505051,
   "pass": true,
   "flagged": false,
   "disclosed_inconsistency": {
    "stratified_exhaust_enthalpy_error_W": 8874.999997237093,
    "note": "the heat balance takes the exhaust at the mean indoor temperature while the panel draws a gradient; if the air really left at the top temperature the ventilation loss would be larger by this amount. Disclosed in the model notes, not graded."
   },
   "opening_table": [
    [
     "Window",
     "1.5",
     "0.44",
     "IN",
     "9552"
    ],
    [
     "Window",
     "4.8",
     "0.63",
     "OUT",
     "4435"
    ],
    [
     "Window",
     "8.0",
     "0.99",
     "OUT",
     "5324"
    ]
   ]
  },
  {
   "id": "room_uninsulated",
   "group": "room",
   "note": "steady stack ventilation and sensible heat balance of the whole room",
   "inputs": {
    "Tout": 32,
    "H": 8,
    "W": 20,
    "L": 40,
    "season": "summer",
    "hour": 15,
    "cloud": 0,
    "lat": 50.8,
    "wallmat": "corrugated",
    "wallins": false,
    "roofmat": "corrugated",
    "roofins": false,
    "qextra": 0,
    "openings": [
     {
      "z": 1.5,
      "area": 6
     },
     {
      "z": 4.8,
      "area": 1.96
     },
     {
      "z": 8,
      "area": 1.5
     }
    ],
    "sources": [
     {
      "power": 40000,
      "z": 1.5
     }
    ],
    "supplies": []
   },
   "cmp": {
    "indoor_mean_temperature": {
     "got": 42.007167068117596,
     "ref": 42.00662457530282,
     "rel": 1.2914458618324812e-05,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.00023805768973585568
    },
    "temperature_at_probe": {
     "got": 40.52856221194574,
     "ref": 40.52831418360446,
     "rel": 6.119878072366866e-06,
     "ok": true,
     "tol_abs": 0.010698219503758821,
     "tol_rel": 0.0002639690231203038
    },
    "temperature_bottom": {
     "got": 39.641399298242625,
     "ref": 39.64132794858544,
     "rel": 1.799880601273037e-06,
     "ok": true,
     "tol_abs": 0.011117151206015308,
     "tol_rel": 0.0002804434609363789
    },
    "temperature_top": {
     "got": 44.37293483799257,
     "ref": 44.371921202020204,
     "rel": 2.2844085739451766e-05,
     "ok": true,
     "tol_abs": 0.008884554862525817,
     "tol_rel": 0.00020022921302134905
    },
    "vertical_gradient": {
     "got": 0.5914419424687428,
     "ref": 0.591324156679345,
     "rel": 0.00019918988268506928,
     "ok": true,
     "tol_abs": 0.0002792878015052125,
     "tol_rel": 0.00047230913594598973
    },
    "stratification_span": {
     "got": 4.731535539749943,
     "ref": 4.73059325343476,
     "rel": 0.00019918988268506928,
     "ok": true,
     "tol_abs": 0.0022343024120417,
     "tol_rel": 0.00047230913594598973
    },
    "neutral_pressure_level": {
     "got": 2.5994031141061615,
     "ref": 2.599392115333809,
     "rel": 4.231286340972694e-06,
     "ok": true,
     "tol_abs": 2.606868537391449e-05,
     "tol_rel": 1.0028762194105063e-05
    },
    "exhaust_flow": {
     "got": 11997.777855670822,
     "ref": 12000.147035259622,
     "rel": 0.0001974292133120938,
     "ok": true,
     "tol_abs": 6.04569136677128,
     "tol_rel": 0.0005038014408496356
    },
    "air_changes_per_hour": {
     "got": 1.8746527899485659,
     "ref": 1.875022974259316,
     "rel": 0.00019742921331213642,
     "ok": true,
     "tol_abs": 0.0009446392760581457,
     "tol_rel": 0.0005038014408497066
    },
    "mass_flow_in": {
     "got": 3.73276104326038,
     "ref": 3.7335045714948762,
     "rel": 0.0001991502140302396,
     "ok": true,
     "tol_abs": 0.00176253585689512,
     "tol_rel": 0.0004720861654628722
    },
    "mass_flow_out": {
     "got": 3.73276104326038,
     "ref": 3.7335045714948762,
     "rel": 0.0001991502140302396,
     "ok": true,
     "tol_abs": 0.00176253585689512,
     "tol_rel": 0.0004720861654628722
    },
    "mass_flow_supply": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "solar_irradiance": {
     "got": 717.7988908254583,
     "ref": 717.7988908254583,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "sol_air_roof": {
     "got": 47.79157559816009,
     "ref": 47.79157559816009,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "heat_source": {
     "got": 40000,
     "ref": 40000,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "envelope_gain": {
     "got": -2458.8647978061344,
     "ref": -2453.422509888329,
     "rel": 0.0022182432483075364,
     "ok": true,
     "tol_abs": 100.31999999998152,
     "tol_rel": 0.04088981803812818
    },
    "roof_gain": {
     "got": 26376.902896993757,
     "ref": 26379.376664229123,
     "rel": 9.377656139692953e-05,
     "ok": true,
     "tol_abs": 45.59999999999127,
     "tol_rel": 0.0017286231051026172
    },
    "wall_gain": {
     "got": -28835.76769479989,
     "ref": -28832.799174117452,
     "rel": 0.00010295638187999716,
     "ok": true,
     "tol_abs": 54.71999999999025,
     "tol_rel": 0.0018978386270976822
    },
    "supply_air_gain": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "natural_ventilation_loss": {
     "got": -37541.135202193895,
     "ref": -37546.57749011169,
     "rel": 0.00014494764321003396,
     "ok": true,
     "tol_abs": 55.25428774048487,
     "tol_rel": 0.001471619823538822
    },
    "extra_flux": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "room_volume": {
     "got": 6400,
     "ref": 6400,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "inflow_volume": {
     "got": 11616.813118093049,
     "ref": 11619.12706973583,
     "rel": 0.00019915021403018706,
     "ok": true,
     "tol_abs": 5.485229144376717,
     "tol_rel": 0.0004720861654628094
    },
    "outflow_volume": {
     "got": 11997.596581211335,
     "ref": 12000.147035258735,
     "rel": 0.00021253523310220073,
     "ok": true,
     "tol_abs": 6.045691366765823,
     "tol_rel": 0.000503801440849218
    },
    "max_opening_velocity": {
     "got": 1.2113768701460392,
     "ref": 1.2116335692273799,
     "rel": 0.00021186197532007688,
     "ok": true,
     "tol_abs": 0.000608489865894013,
     "tol_rel": 0.0005022061796142109
    },
    "identity_balance_rows_sum_to_zero": {
     "got": -2.9103830456733704e-11,
     "ref": 0,
     "rel": 6.854594581209225e-16,
     "ok": true,
     "tol_rel": 1e-09
    },
    "identity_mass_balance": {
     "got": 3.73276104326038,
     "ref": 3.73276104326038,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_ach": {
     "got": 11997.777855670822,
     "ref": 11997.777855670822,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_profile_mean": {
     "got": 42.007167068117596,
     "ref": 42.007167068117596,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_gradient": {
     "got": 4.731535539749943,
     "ref": 4.731535539749942,
     "rel": 1.8771462503842142e-16,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_velocity_times_area_is_flow": {
     "got": 0.004211208292840798,
     "ref": 0,
     "rel": 0.004211208292840798,
     "ok": true,
     "tol_rel": 0.00975925925925926,
     "note": "limited by the 2-decimal velocity printed in the table"
    }
   },
   "worst_rel": 0.004211208292840798,
   "pass": true,
   "flagged": false,
   "disclosed_inconsistency": {
    "stratified_exhaust_enthalpy_error_W": 8874.999997634704,
    "note": "the heat balance takes the exhaust at the mean indoor temperature while the panel draws a gradient; if the air really left at the top temperature the ventilation loss would be larger by this amount. Disclosed in the model notes, not graded."
   },
   "opening_table": [
    [
     "Window",
     "1.5",
     "0.54",
     "IN",
     "11617"
    ],
    [
     "Window",
     "4.8",
     "0.77",
     "OUT",
     "5456"
    ],
    [
     "Window",
     "8.0",
     "1.21",
     "OUT",
     "6541"
    ]
   ]
  },
  {
   "id": "room_tall_room",
   "group": "room",
   "note": "steady stack ventilation and sensible heat balance of the whole room",
   "inputs": {
    "Tout": 32,
    "H": 16,
    "W": 20,
    "L": 40,
    "season": "summer",
    "hour": 15,
    "cloud": 0,
    "lat": 50.8,
    "wallmat": "concrete",
    "wallins": false,
    "roofmat": "sandwich",
    "roofins": true,
    "qextra": 0,
    "openings": [
     {
      "z": 0.5,
      "area": 6
     },
     {
      "z": 8,
      "area": 1.96
     },
     {
      "z": 16,
      "area": 1.5
     }
    ],
    "sources": [
     {
      "power": 40000,
      "z": 1.5
     }
    ],
    "supplies": []
   },
   "cmp": {
    "indoor_mean_temperature": {
     "got": 38.9381379610684,
     "ref": 38.937100725308476,
     "rel": 2.663875174582719e-05,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.0002568244633966333
    },
    "temperature_at_probe": {
     "got": 37.59597764565075,
     "ref": 37.595388850482436,
     "rel": 1.5661366628066188e-05,
     "ok": true,
     "tol_abs": 0.010930586559418032,
     "tol_rel": 0.0002907427451512519
    },
    "temperature_bottom": {
     "got": 37.28624834209283,
     "ref": 37.28576303321489,
     "rel": 1.3015929900883888e-05,
     "ok": true,
     "tol_abs": 0.011145337303901215,
     "tol_rel": 0.00029891670163683466
    },
    "temperature_top": {
     "got": 40.590027580043966,
     "ref": 40.58843841740206,
     "rel": 3.91530865406461e-05,
     "ok": true,
     "tol_abs": 0.008857169766024242,
     "tol_rel": 0.00021821903259591237
    },
    "vertical_gradient": {
     "got": 0.20648620237194548,
     "ref": 0.20641721151169765,
     "rel": 0.0003342301726807625,
     "ok": true,
     "tol_abs": 0.00014316716298823362,
     "tol_rel": 0.0006935815184196515
    },
    "stratification_span": {
     "got": 3.3037792379511277,
     "ref": 3.3026753841871623,
     "rel": 0.0003342301726807625,
     "ok": true,
     "tol_abs": 0.002290674607811738,
     "tol_rel": 0.0006935815184196515
    },
    "neutral_pressure_level": {
     "got": 3.077192058527559,
     "ref": 3.0771624354854543,
     "rel": 9.626739805160267e-06,
     "ok": true,
     "tol_abs": 6.143860244245403e-05,
     "tol_rel": 1.9965992608629205e-05
    },
    "exhaust_flow": {
     "got": 15217.992093330335,
     "ref": 15223.027811027088,
     "rel": 0.0003307960649658617,
     "ok": true,
     "tol_abs": 11.038536006351933,
     "tol_rel": 0.0007251209249158673
    },
    "air_changes_per_hour": {
     "got": 1.1889056322914324,
     "ref": 1.1892990477364913,
     "rel": 0.0003307960649658692,
     "ok": true,
     "tol_abs": 0.0008623856254963425,
     "tol_rel": 0.0007251209249159494
    },
    "mass_flow_in": {
     "got": 4.781197156201705,
     "ref": 4.782795176553175,
     "rel": 0.00033411850026618183,
     "ok": true,
     "tol_abs": 0.003314959147133756,
     "tol_rel": 0.0006931007966606576
    },
    "mass_flow_out": {
     "got": 4.781197156201705,
     "ref": 4.782795176553175,
     "rel": 0.00033411850026618183,
     "ok": true,
     "tol_abs": 0.003314959147133756,
     "tol_rel": 0.0006931007966606576
    },
    "mass_flow_supply": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "solar_irradiance": {
     "got": 717.7988908254583,
     "ref": 717.7988908254583,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "sol_air_roof": {
     "got": 44.920380034858255,
     "ref": 44.920380034858255,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "heat_source": {
     "got": 40000,
     "ref": 40000,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "envelope_gain": {
     "got": -6661.531483760786,
     "ref": -6655.374452289879,
     "rel": 0.0009251217215567141,
     "ok": true,
     "tol_abs": 59.35999999998876,
     "tol_rel": 0.008919107471040204
    },
    "roof_gain": {
     "got": 1052.8746049870147,
     "ref": 1053.0571584807612,
     "rel": 0.00017335573124060099,
     "ok": true,
     "tol_abs": 1.7599999999997635,
     "tol_rel": 0.0016713242826618302
    },
    "wall_gain": {
     "got": -7714.406088747801,
     "ref": -7708.43161077064,
     "rel": 0.0007750575316531308,
     "ok": true,
     "tol_abs": 57.59999999998854,
     "tol_rel": 0.007472337163828072
    },
    "supply_air_gain": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "natural_ventilation_loss": {
     "got": -33338.4685162393,
     "ref": -33344.62554771025,
     "rel": 0.00018464839145198225,
     "ok": true,
     "tol_abs": 71.19295358578529,
     "tol_rel": 0.0021350653191147934
    },
    "extra_flux": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "room_volume": {
     "got": 12800,
     "ref": 12800,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "inflow_volume": {
     "got": 14879.675714746461,
     "ref": 14884.648951331068,
     "rel": 0.0003341185002661352,
     "ok": true,
     "tol_abs": 10.31656204618048,
     "tol_rel": 0.0006931007966605699
    },
    "outflow_volume": {
     "got": 15217.706404068173,
     "ref": 15223.02781102624,
     "rel": 0.0003495629794628467,
     "ok": true,
     "tol_abs": 11.038536006335562,
     "tol_rel": 0.0007251209249148322
    },
    "max_opening_velocity": {
     "got": 1.559992948506223,
     "ref": 1.5605371573430054,
     "rel": 0.0003487317390820671,
     "ok": true,
     "tol_abs": 0.0011288887734046682,
     "tol_rel": 0.0007233975609569795
    },
    "identity_balance_rows_sum_to_zero": {
     "got": -8.731149137020111e-11,
     "ref": 0,
     "rel": 1.8711664318301978e-15,
     "ok": true,
     "tol_rel": 1e-09
    },
    "identity_mass_balance": {
     "got": 4.781197156201705,
     "ref": 4.781197156201705,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_ach": {
     "got": 15217.992093330335,
     "ref": 15217.992093330335,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_profile_mean": {
     "got": 38.9381379610684,
     "ref": 38.9381379610684,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_gradient": {
     "got": 3.3037792379511277,
     "ref": 3.303779237951133,
     "rel": 1.6130225824367188e-15,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_velocity_times_area_is_flow": {
     "got": 0.0029880007558578665,
     "ref": 0,
     "rel": 0.0029880007558578665,
     "ok": true,
     "tol_rel": 0.007746376811594204,
     "note": "limited by the 2-decimal velocity printed in the table"
    }
   },
   "worst_rel": 0.0029880007558578665,
   "pass": true,
   "flagged": false,
   "disclosed_inconsistency": {
    "stratified_exhaust_enthalpy_error_W": 7937.499998348675,
    "note": "the heat balance takes the exhaust at the mean indoor temperature while the panel draws a gradient; if the air really left at the top temperature the ventilation loss would be larger by this amount. Disclosed in the model notes, not graded."
   },
   "opening_table": [
    [
     "Window",
     "0.5",
     "0.69",
     "IN",
     "14880"
    ],
    [
     "Window",
     "8.0",
     "0.96",
     "OUT",
     "6794"
    ],
    [
     "Window",
     "16.0",
     "1.56",
     "OUT",
     "8424"
    ]
   ]
  },
  {
   "id": "room_small_openings",
   "group": "room",
   "note": "steady stack ventilation and sensible heat balance of the whole room",
   "inputs": {
    "Tout": 32,
    "H": 8,
    "W": 20,
    "L": 40,
    "season": "summer",
    "hour": 15,
    "cloud": 0,
    "lat": 50.8,
    "wallmat": "concrete",
    "wallins": false,
    "roofmat": "sandwich",
    "roofins": true,
    "qextra": 0,
    "openings": [
     {
      "z": 1,
      "area": 0.5
     },
     {
      "z": 7,
      "area": 0.5
     }
    ],
    "sources": [
     {
      "power": 40000,
      "z": 1.5
     }
    ],
    "supplies": []
   },
   "cmp": {
    "indoor_mean_temperature": {
     "got": 47.82082209815112,
     "ref": 47.82033185011748,
     "rel": 1.0251874352777108e-05,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.00020911607287337223
    },
    "temperature_at_probe": {
     "got": 42.19582209815112,
     "ref": 42.19533185011748,
     "rel": 1.1618537220584622e-05,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.0002369930407353857
    },
    "temperature_bottom": {
     "got": 38.82082209815112,
     "ref": 38.82033185011748,
     "rel": 1.2628640979379625e-05,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.0002575969736324587
    },
    "temperature_top": {
     "got": 56.82082209815112,
     "ref": 56.82033185011748,
     "rel": 8.628038902143372e-06,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.00017599334031304738
    },
    "vertical_gradient": {
     "got": 2.25,
     "ref": 2.25,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "stratification_span": {
     "got": 18,
     "ref": 18,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "neutral_pressure_level": {
     "got": 3.924227027917027,
     "ref": 3.9241982840423235,
     "rel": 7.324776329579466e-06,
     "ok": true,
     "tol_abs": 4.670420108565665e-05,
     "tol_rel": 1.1901590517374818e-05
    },
    "exhaust_flow": {
     "got": 2069.1315715265055,
     "ref": 2069.500988191753,
     "rel": 0.00017850518910377927,
     "ok": true,
     "tol_abs": 0.6698742582389059,
     "tol_rel": 0.000323688783944102
    },
    "air_changes_per_hour": {
     "got": 0.3233018080510165,
     "ref": 0.32335952940496143,
     "rel": 0.0001785051891037724,
     "ok": true,
     "tol_abs": 0.00010466785284984903,
     "tol_rel": 0.00032368878394416374
    },
    "mass_flow_in": {
     "got": 0.6320902817917403,
     "ref": 0.6322040989546333,
     "rel": 0.00018003230773279896,
     "ok": true,
     "tol_abs": 0.00018494648591127483,
     "tol_rel": 0.00029254237075825495
    },
    "mass_flow_out": {
     "got": 0.6320902817917403,
     "ref": 0.6322040989546333,
     "rel": 0.00018003230773279896,
     "ok": true,
     "tol_abs": 0.00018494648591127483,
     "tol_rel": 0.00029254237075825495
    },
    "mass_flow_supply": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "solar_irradiance": {
     "got": 717.7988908254583,
     "ref": 717.7988908254583,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "sol_air_roof": {
     "got": 44.920380034858255,
     "ref": 44.920380034858255,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "heat_source": {
     "got": 40000,
     "ref": 40000,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "envelope_gain": {
     "got": -29949.811162311675,
     "ref": -29948.312964320885,
     "rel": 5.0026123093299597e-05,
     "ok": true,
     "tol_abs": 30.55999999999767,
     "tol_rel": 0.0010204247576952171
    },
    "roof_gain": {
     "got": -510.4778031395441,
     "ref": -510.39151948562426,
     "rel": 0.00016905385498334086,
     "ok": true,
     "tol_abs": 1.7599999999996498,
     "tol_rel": 0.0034483331575990697
    },
    "wall_gain": {
     "got": -29439.33335917213,
     "ref": -29437.92144483526,
     "rel": 4.796243306497194e-05,
     "ok": true,
     "tol_abs": 28.799999999995634,
     "tol_rel": 0.0009783299426885472
    },
    "supply_air_gain": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "natural_ventilation_loss": {
     "got": -10050.18883768832,
     "ref": -10051.687035679144,
     "rel": 0.0001490494068812909,
     "ok": true,
     "tol_abs": 9.294911535273059,
     "tol_rel": 0.0009247115934151293
    },
    "extra_flux": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "room_volume": {
     "got": 6400,
     "ref": 6400,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "inflow_volume": {
     "got": 1967.142978679339,
     "ref": 1967.4971917392254,
     "rel": 0.0001800323077327071,
     "ok": true,
     "tol_abs": 0.5755762929313732,
     "tol_rel": 0.00029254237075813873
    },
    "outflow_volume": {
     "got": 2069.0887362748617,
     "ref": 2069.500988191616,
     "rel": 0.00019920353703948776,
     "ok": true,
     "tol_abs": 0.6698742582389059,
     "tol_rel": 0.00032368878394412336
    },
    "max_opening_velocity": {
     "got": 1.1494937423749232,
     "ref": 1.1497227712175646,
     "rel": 0.00019920353703952294,
     "ok": true,
     "tol_abs": 0.00037215236568832744,
     "tol_rel": 0.0003236887839441637
    },
    "identity_balance_rows_sum_to_zero": {
     "got": 5.4569682106375694e-12,
     "ref": 0,
     "rel": 7.801262247835395e-17,
     "ok": true,
     "tol_rel": 1e-09
    },
    "identity_mass_balance": {
     "got": 0.6320902817917403,
     "ref": 0.6320902817917403,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_ach": {
     "got": 2069.1315715265055,
     "ref": 2069.1315715265055,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_profile_mean": {
     "got": 47.82082209815112,
     "ref": 47.82082209815112,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_gradient": {
     "got": 18,
     "ref": 18,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_velocity_times_area_is_flow": {
     "got": 0.002548419979612524,
     "ref": 0,
     "rel": 0.002548419979612524,
     "ok": true,
     "tol_rel": 0.005087155963302751,
     "note": "limited by the 2-decimal velocity printed in the table"
    }
   },
   "worst_rel": 0.002548419979612524,
   "pass": true,
   "flagged": false,
   "disclosed_inconsistency": {
    "stratified_exhaust_enthalpy_error_W": 5718.286075044658,
    "note": "the heat balance takes the exhaust at the mean indoor temperature while the panel draws a gradient; if the air really left at the top temperature the ventilation loss would be larger by this amount. Disclosed in the model notes, not graded."
   },
   "opening_table": [
    [
     "Window",
     "1.0",
     "1.09",
     "IN",
     "1967"
    ],
    [
     "Window",
     "7.0",
     "1.15",
     "OUT",
     "2069"
    ]
   ]
  },
  {
   "id": "room_extra_flux",
   "group": "room",
   "note": "steady stack ventilation and sensible heat balance of the whole room",
   "inputs": {
    "Tout": 32,
    "H": 8,
    "W": 20,
    "L": 40,
    "season": "summer",
    "hour": 15,
    "cloud": 0,
    "lat": 50.8,
    "wallmat": "concrete",
    "wallins": false,
    "roofmat": "sandwich",
    "roofins": true,
    "qextra": 25000,
    "openings": [
     {
      "z": 1.5,
      "area": 6
     },
     {
      "z": 4.8,
      "area": 1.96
     },
     {
      "z": 8,
      "area": 1.5
     }
    ],
    "sources": [
     {
      "power": 40000,
      "z": 1.5
     }
    ],
    "supplies": []
   },
   "cmp": {
    "indoor_mean_temperature": {
     "got": 43.74483256811781,
     "ref": 43.74398786445502,
     "rel": 1.9310165899895956e-05,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.00022860284322919936
    },
    "temperature_at_probe": {
     "got": 42.37349943141962,
     "ref": 42.37282786223074,
     "rel": 1.5849052866092767e-05,
     "ok": true,
     "tol_abs": 0.01054630375770671,
     "tol_rel": 0.00024889308289728797
    },
    "temperature_bottom": {
     "got": 41.550699549400704,
     "ref": 41.55013186089617,
     "rel": 1.3662736533119914e-05,
     "ok": true,
     "tol_abs": 0.010874086012336193,
     "tol_rel": 0.000261710024140021
    },
    "temperature_top": {
     "got": 45.93896558683491,
     "ref": 45.93784386801387,
     "rel": 2.4418186109525945e-05,
     "ok": true,
     "tol_abs": 0.009127055420677266,
     "tol_rel": 0.0001986827123819879
    },
    "vertical_gradient": {
     "got": 0.5485332546792757,
     "ref": 0.5484640008897115,
     "rel": 0.00012626861462538294,
     "ok": true,
     "tol_abs": 0.00021852150308621088,
     "tol_rel": 0.0003984245141554013
    },
    "stratification_span": {
     "got": 4.388266037434206,
     "ref": 4.387712007117692,
     "rel": 0.00012626861462538294,
     "ok": true,
     "tol_abs": 0.001748172024689687,
     "tol_rel": 0.0003984245141554013
    },
    "neutral_pressure_level": {
     "got": 2.594889848321558,
     "ref": 2.5948816505483068,
     "rel": 3.159208917912382e-06,
     "ok": true,
     "tol_abs": 2.5856075803964984e-05,
     "tol_rel": 9.964260142076812e-06
    },
    "exhaust_flow": {
     "got": 13007.62307695588,
     "ref": 13009.230854463487,
     "rel": 0.00012358743768889395,
     "ok": true,
     "tol_abs": 5.591491816398047,
     "tol_rel": 0.0004298095620679679
    },
    "air_changes_per_hour": {
     "got": 2.0324411057743563,
     "ref": 2.03269232100992,
     "rel": 0.00012358743768893762,
     "ok": true,
     "tol_abs": 0.0008736705963121594,
     "tol_rel": 0.0004298095620679504
    },
    "mass_flow_in": {
     "got": 4.024754057128408,
     "ref": 4.025262257247536,
     "rel": 0.00012625267290657238,
     "ok": true,
     "tol_abs": 0.0016031244355145802,
     "tol_rel": 0.0003982658353820634
    },
    "mass_flow_out": {
     "got": 4.024754057128408,
     "ref": 4.025262257247536,
     "rel": 0.00012625267290657238,
     "ok": true,
     "tol_abs": 0.0016031244355145802,
     "tol_rel": 0.0003982658353820634
    },
    "mass_flow_supply": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "solar_irradiance": {
     "got": 717.7988908254583,
     "ref": 717.7988908254583,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "sol_air_roof": {
     "got": 44.920380034858255,
     "ref": 44.920380034858255,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "heat_source": {
     "got": 40000,
     "ref": 40000,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "envelope_gain": {
     "got": -17493.587158529877,
     "ref": -17491.005744136404,
     "rel": 0.00014758524645379391,
     "ok": true,
     "tol_abs": 30.559999999994034,
     "tol_rel": 0.0017471836924093866
    },
    "roof_gain": {
     "got": 206.89635414631869,
     "ref": 207.04502199096896,
     "rel": 0.0007180459748351795,
     "ok": true,
     "tol_abs": 1.7599999999996498,
     "tol_rel": 0.008500566606602205
    },
    "wall_gain": {
     "got": -17700.483512676197,
     "ref": -17698.050766127373,
     "rel": 0.0001374584456204719,
     "ok": true,
     "tol_abs": 28.799999999995634,
     "tol_rel": 0.0016272978522084752
    },
    "supply_air_gain": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "natural_ventilation_loss": {
     "got": -47506.41284147014,
     "ref": -47508.99425586571,
     "rel": 5.433527768804525e-05,
     "ok": true,
     "tol_abs": 59.381543536997924,
     "tol_rel": 0.0012499010864593573
    },
    "extra_flux": {
     "got": 25000,
     "ref": 25000,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "room_volume": {
     "got": 6400,
     "ref": 6400,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "inflow_volume": {
     "got": 12525.53141925997,
     "ref": 12527.11300076012,
     "rel": 0.00012625267290665684,
     "ok": true,
     "tol_abs": 4.989121124175654,
     "tol_rel": 0.00039826583538225634
    },
    "outflow_volume": {
     "got": 13007.458260190266,
     "ref": 13009.230854462468,
     "rel": 0.00013625665437358694,
     "ok": true,
     "tol_abs": 5.591491816398047,
     "tol_rel": 0.0004298095620680016
    },
    "max_opening_velocity": {
     "got": 1.312978484949622,
     "ref": 1.3131567539796658,
     "rel": 0.00013575609271592715,
     "ok": true,
     "tol_abs": 0.0005623347281797919,
     "tol_rel": 0.00042823122713687815
    },
    "identity_balance_rows_sum_to_zero": {
     "got": -1.8189894035458565e-11,
     "ref": 0,
     "rel": 3.163812684935223e-16,
     "ok": true,
     "tol_rel": 1e-09
    },
    "identity_mass_balance": {
     "got": 4.024754057128408,
     "ref": 4.024754057128408,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_ach": {
     "got": 13007.62307695588,
     "ref": 13007.62307695588,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_profile_mean": {
     "got": 43.74483256811781,
     "ref": 43.74483256811781,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_gradient": {
     "got": 4.388266037434206,
     "ref": 4.388266037434207,
     "rel": 2.0239849000117547e-16,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_velocity_times_area_is_flow": {
     "got": 0.0022618037885213456,
     "ref": 0,
     "rel": 0.0022618037885213456,
     "ok": true,
     "tol_rel": 0.009120689655172416,
     "note": "limited by the 2-decimal velocity printed in the table"
    }
   },
   "worst_rel": 0.0022618037885213456,
   "pass": true,
   "flagged": false,
   "disclosed_inconsistency": {
    "stratified_exhaust_enthalpy_error_W": 8874.999997806159,
    "note": "the heat balance takes the exhaust at the mean indoor temperature while the panel draws a gradient; if the air really left at the top temperature the ventilation loss would be larger by this amount. Disclosed in the model notes, not graded."
   },
   "opening_table": [
    [
     "Window",
     "1.5",
     "0.58",
     "IN",
     "12526"
    ],
    [
     "Window",
     "4.8",
     "0.84",
     "OUT",
     "5917"
    ],
    [
     "Window",
     "8.0",
     "1.31",
     "OUT",
     "7090"
    ]
   ]
  },
  {
   "id": "room_no_source",
   "group": "room",
   "note": "steady stack ventilation and sensible heat balance of the whole room",
   "inputs": {
    "Tout": 32,
    "H": 8,
    "W": 20,
    "L": 40,
    "season": "summer",
    "hour": 15,
    "cloud": 0,
    "lat": 50.8,
    "wallmat": "concrete",
    "wallins": false,
    "roofmat": "sandwich",
    "roofins": true,
    "qextra": 0,
    "openings": [
     {
      "z": 1.5,
      "area": 6
     },
     {
      "z": 4.8,
      "area": 1.96
     },
     {
      "z": 8,
      "area": 1.5
     }
    ],
    "sources": [
     {
      "power": 0,
      "z": 1.5
     }
    ],
    "supplies": []
   },
   "cmp": {
    "indoor_mean_temperature": {
     "got": 35.46678106436517,
     "ref": 35.46776073648999,
     "rel": 2.7621482283567007e-05,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.00028194618978890864
    },
    "temperature_at_probe": {
     "got": 35.46678106436517,
     "ref": 35.46776073648999,
     "rel": 2.7621482283567007e-05,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.00028194618978890864
    },
    "temperature_bottom": {
     "got": 35.46678106436517,
     "ref": 35.46776073648999,
     "rel": 2.7621482283567007e-05,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.00028194618978890864
    },
    "temperature_top": {
     "got": 35.46678106436517,
     "ref": 35.46776073648999,
     "rel": 2.7621482283567007e-05,
     "ok": true,
     "tol_abs": 0.00999999999999801,
     "tol_rel": 0.00028194618978890864
    },
    "vertical_gradient": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "stratification_span": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "neutral_pressure_level": {
     "got": 2.616692303108323,
     "ref": 2.616704986272663,
     "rel": 4.846998193012505e-06,
     "ok": true,
     "tol_abs": 2.6892708166581514e-05,
     "tol_rel": 1.0277317583625864e-05
    },
    "exhaust_flow": {
     "got": 7050.1028508890395,
     "ref": 7045.42965572018,
     "rel": 0.0006632945607604863,
     "ok": true,
     "tol_abs": 10.195076213830362,
     "tol_rel": 0.0014470481875513421
    },
    "air_changes_per_hour": {
     "got": 1.1015785704514125,
     "ref": 1.1008483837062781,
     "rel": 0.0006632945607605023,
     "ok": true,
     "tol_abs": 0.0015929806584109585,
     "tol_rel": 0.0014470481875513096
    },
    "mass_flow_in": {
     "got": 2.2399198375589897,
     "ref": 2.2384279900767057,
     "rel": 0.0006664710631289571,
     "ok": true,
     "tol_abs": 0.0031666850173550642,
     "tol_rel": 0.0014146914850035222
    },
    "mass_flow_out": {
     "got": 2.2399198375589897,
     "ref": 2.2384279900767057,
     "rel": 0.0006664710631289571,
     "ok": true,
     "tol_abs": 0.0031666850173550642,
     "tol_rel": 0.0014146914850035222
    },
    "mass_flow_supply": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "solar_irradiance": {
     "got": 717.7988908254583,
     "ref": 717.7988908254583,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "sol_air_roof": {
     "got": 44.920380034858255,
     "ref": 44.920380034858255,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "heat_source": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "envelope_gain": {
     "got": 7804.138236938177,
     "ref": 7801.144358924725,
     "rel": 0.00038377421000131595,
     "ok": true,
     "tol_abs": 30.559999999994034,
     "tol_rel": 0.003917373989500983
    },
    "roof_gain": {
     "got": 1663.8334188067824,
     "ref": 1663.660996512814,
     "rel": 0.00010364028148147463,
     "ok": true,
     "tol_abs": 1.7599999999997635,
     "tol_rel": 0.0010579078331997233
    },
    "wall_gain": {
     "got": 6140.304818131394,
     "ref": 6137.483362411911,
     "rel": 0.00045970889905183116,
     "ok": true,
     "tol_abs": 28.799999999994725,
     "tol_rel": 0.004692477078858734
    },
    "supply_air_gain": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "natural_ventilation_loss": {
     "got": -7804.1382369381445,
     "ref": -7801.144358925451,
     "rel": 0.00038377420990393194,
     "ok": true,
     "tol_abs": 33.5473494926473,
     "tol_rel": 0.004300311332434847
    },
    "extra_flux": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "room_volume": {
     "got": 6400,
     "ref": 6400,
     "rel": 0,
     "ok": true,
     "tol_abs": 0,
     "tol_rel": 2e-09
    },
    "inflow_volume": {
     "got": 6970.907017853015,
     "ref": 6966.264204342708,
     "rel": 0.0006664710631291678,
     "ok": true,
     "tol_abs": 9.855114652166776,
     "tol_rel": 0.0014146914850032798
    },
    "outflow_volume": {
     "got": 7050.232972466489,
     "ref": 7045.429655719778,
     "rel": 0.0006817634951207732,
     "ok": true,
     "tol_abs": 10.195076213830362,
     "tol_rel": 0.0014470481875514245
    },
    "max_opening_velocity": {
     "got": 0.7126076306080538,
     "ref": 0.7121226901766263,
     "rel": 0.0006809787668851836,
     "ok": true,
     "tol_abs": 0.0010292934559168465,
     "tol_rel": 0.0014453878104369248
    },
    "identity_balance_rows_sum_to_zero": {
     "got": 3.2741809263825417e-11,
     "ref": 0,
     "rel": 4.195441991128942e-15,
     "ok": true,
     "tol_rel": 1e-09
    },
    "identity_mass_balance": {
     "got": 2.2399198375589897,
     "ref": 2.2399198375589897,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_ach": {
     "got": 7050.10285088904,
     "ref": 7050.1028508890395,
     "rel": 1.2900445865952696e-16,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_profile_mean": {
     "got": 35.46678106436517,
     "ref": 35.46678106436517,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_gradient": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true,
     "tol_abs": 1e-09,
     "tol_rel": 1e-12
    },
    "identity_velocity_times_area_is_flow": {
     "got": 0.00853587962962963,
     "ref": 0,
     "rel": 0.00853587962962963,
     "ok": true,
     "tol_rel": 0.016125,
     "note": "limited by the 2-decimal velocity printed in the table"
    }
   },
   "worst_rel": 0.00853587962962963,
   "pass": true,
   "flagged": false,
   "disclosed_inconsistency": {
    "stratified_exhaust_enthalpy_error_W": 0,
    "note": "the heat balance takes the exhaust at the mean indoor temperature while the panel draws a gradient; if the air really left at the top temperature the ventilation loss would be larger by this amount. Disclosed in the model notes, not graded."
   },
   "opening_table": [
    [
     "Window",
     "1.5",
     "0.32",
     "IN",
     "6971"
    ],
    [
     "Window",
     "4.8",
     "0.45",
     "OUT",
     "3202"
    ],
    [
     "Window",
     "8.0",
     "0.71",
     "OUT",
     "3848"
    ]
   ]
  },
  {
   "id": "wind_not_modelled",
   "group": "validity",
   "note": "The tool solves buoyancy-driven ventilation only. ASHRAE Fundamentals ch. 16 combines stack and wind pressure as dp = dp_stack + dp_wind with dp_wind = Cp*rho*U^2/2; none of that is present here, so the absence must be stated in the limitations and in the model ranges, and the interface must not offer a wind input that does nothing.",
   "inputs": {},
   "cmp": {
    "limitations_mention_wind": {
     "got": true,
     "ref": true,
     "rel": 0,
     "ok": true
    },
    "model_ranges_state_stack_only": {
     "got": true,
     "ref": true,
     "rel": 0,
     "ok": true
    },
    "no_dead_wind_control": {
     "got": true,
     "ref": true,
     "rel": 0,
     "ok": true
    }
   },
   "worst_rel": 0,
   "pass": true,
   "flagged": false,
   "detail": {
    "declared": true
   }
  },
  {
   "id": "degenerate_no_temperature_difference",
   "group": "degenerate",
   "note": "no heat source, no sun, no supply: the driving force vanishes and the model must return zero flow and a finite temperature rather than NaN",
   "inputs": {
    "Tout": 20,
    "season": "winter",
    "hour": 0,
    "cloud": 100,
    "H": 6,
    "W": 10,
    "L": 10,
    "wallmat": "sandwich",
    "roofmat": "sandwich",
    "wallins": true,
    "roofins": true,
    "qextra": 0,
    "openings": [
     {
      "z": 0.5,
      "area": 2
     },
     {
      "z": 5.5,
      "area": 2
     }
    ],
    "sources": [
     {
      "power": 0,
      "z": 1.5
     }
    ],
    "supplies": []
   },
   "cmp": {
    "all_outputs_finite": {
     "got": [],
     "ref": [],
     "rel": 0,
     "ok": true
    },
    "undefined_neutral_plane_is_shown_as_such": {
     "got": "—",
     "ref": "—",
     "rel": 0,
     "ok": true
    },
    "no_spurious_flow": {
     "got": 2.9897366821356424e-06,
     "ref": 0,
     "rel": 2.9897366821356424e-09,
     "ok": true
    }
   },
   "worst_rel": 2.9897366821356424e-09,
   "pass": true,
   "flagged": false,
   "outputs": {
    "indoor_mean_temperature": 19.99973128703284,
    "temperature_at_probe": 19.99973128703284,
    "temperature_bottom": 19.99973128703284,
    "temperature_top": 19.99973128703284,
    "vertical_gradient": 0,
    "stratification_span": 0,
    "neutral_pressure_level": null,
    "exhaust_flow": 2.9897366821356424e-06,
    "air_changes_per_hour": 4.982894470226071e-09,
    "mass_flow_in": 0,
    "mass_flow_out": 1e-09,
    "mass_flow_supply": 0,
    "solar_irradiance": 0,
    "sol_air_roof": 20,
    "heat_source": 0,
    "envelope_gain": 0.020099729943511592,
    "roof_gain": 0.005911685277503409,
    "wall_gain": 0.014188044666008181,
    "supply_air_gain": 0,
    "natural_ventilation_loss": 0,
    "extra_flux": 0,
    "balance_residual": 0.020099729943511592,
    "room_volume": 600,
    "inflow_volume": 0,
    "outflow_volume": 0,
    "max_opening_velocity": 0
   }
  },
  {
   "id": "degenerate_all_openings_at_one_height",
   "group": "degenerate",
   "note": "every opening at the same height: the neutral plane degenerates and no stack flow is possible; the tool must not report a flow it cannot drive",
   "inputs": {
    "Tout": 30,
    "season": "summer",
    "hour": 12,
    "cloud": 0,
    "H": 8,
    "W": 20,
    "L": 20,
    "wallmat": "brick",
    "roofmat": "brick",
    "wallins": false,
    "roofins": false,
    "qextra": 0,
    "openings": [
     {
      "z": 4,
      "area": 2
     },
     {
      "z": 4,
      "area": 2
     }
    ],
    "sources": [
     {
      "power": 50000,
      "z": 1
     }
    ],
    "supplies": []
   },
   "cmp": {
    "all_outputs_finite": {
     "got": [],
     "ref": [],
     "rel": 0,
     "ok": true
    },
    "undefined_neutral_plane_is_shown_as_such": {
     "got": "4.0",
     "ref": "—",
     "rel": 0,
     "ok": true
    },
    "no_stack_flow_between_equal_heights": {
     "got": 3.569606961554913e-06,
     "ref": 0,
     "rel": 3.569606961554913e-09,
     "ok": true
    }
   },
   "worst_rel": 3.569606961554913e-09,
   "pass": true,
   "flagged": false,
   "outputs": {
    "indoor_mean_temperature": 76.8571855266713,
    "temperature_at_probe": 71.2321855266713,
    "temperature_bottom": 67.8571855266713,
    "temperature_top": 85.8571855266713,
    "vertical_gradient": 2.25,
    "stratification_span": 18,
    "neutral_pressure_level": 4,
    "exhaust_flow": 3.569606961554913e-06,
    "air_changes_per_hour": 1.1155021754859103e-09,
    "mass_flow_in": 0,
    "mass_flow_out": 1e-09,
    "mass_flow_supply": 0,
    "solar_irradiance": 916.1910477148118,
    "sol_air_roof": 51.98858514515548,
    "heat_source": 50000,
    "envelope_gain": -49999.92275852855,
    "roof_gain": -13926.41621364886,
    "wall_gain": -36073.50654487969,
    "supply_air_gain": 0,
    "natural_ventilation_loss": 0,
    "extra_flux": 0,
    "balance_residual": 0.07724147145199822,
    "room_volume": 3200,
    "inflow_volume": 0,
    "outflow_volume": 0,
    "max_opening_velocity": 0
   }
  },
  {
   "id": "degenerate_tiny_openings",
   "group": "degenerate",
   "note": "a 0.01 m2 opening must be used as entered - not silently raised to a floor - and the printed area, the velocity and the flow must agree",
   "inputs": {
    "Tout": 30,
    "season": "summer",
    "hour": 12,
    "cloud": 0,
    "H": 8,
    "W": 20,
    "L": 20,
    "wallmat": "brick",
    "roofmat": "brick",
    "wallins": false,
    "roofins": false,
    "qextra": 0,
    "openings": [
     {
      "z": 0.5,
      "area": 0.01
     },
     {
      "z": 7.5,
      "area": 0.01
     }
    ],
    "sources": [
     {
      "power": 50000,
      "z": 1
     }
    ],
    "supplies": []
   },
   "cmp": {
    "all_outputs_finite": {
     "got": [],
     "ref": [],
     "rel": 0,
     "ok": true
    },
    "undefined_neutral_plane_is_shown_as_such": {
     "got": "3.8",
     "ref": "—",
     "rel": 0,
     "ok": true
    },
    "entered_area_is_used": {
     "got": 0.01,
     "ref": 0.01,
     "rel": 0,
     "ok": true
    },
    "flow_scales_with_area": {
     "got": true,
     "ref": true,
     "rel": 0,
     "ok": true,
     "note": "two 0.01 m2 openings 7 m apart at ~50 K rise carry a few tens of m3/h, not thousands"
    }
   },
   "worst_rel": 0,
   "pass": true,
   "flagged": false,
   "outputs": {
    "indoor_mean_temperature": 76.15709270386355,
    "temperature_at_probe": 70.53209270386355,
    "temperature_bottom": 67.15709270386355,
    "temperature_top": 85.15709270386355,
    "vertical_gradient": 2.25,
    "stratification_span": 18,
    "neutral_pressure_level": 3.7524460205325223,
    "exhaust_flow": 78.28818850999482,
    "air_changes_per_hour": 0.024465058909373383,
    "mass_flow_in": 0.021975835751770152,
    "mass_flow_out": 0.021975835751770152,
    "mass_flow_supply": 0,
    "solar_irradiance": 916.1910477148118,
    "sol_air_roof": 51.98858514515548,
    "heat_source": 50000,
    "envelope_gain": -48980.587608520465,
    "roof_gain": -13534.36423287652,
    "wall_gain": -35446.223375643945,
    "supply_air_gain": 0,
    "natural_ventilation_loss": -1019.4123914795307,
    "extra_flux": 0,
    "balance_residual": 3.865352482534945e-12,
    "room_volume": 3200,
    "inflow_volume": 67.94326494516793,
    "outflow_volume": 78.28601959343221,
    "max_opening_velocity": 2.174611655373117
   }
  },
  {
   "id": "permalink_round_trip",
   "group": "framework",
   "note": "The encoded state must restore identical inputs and bit-identical outputs.",
   "inputs": {
    "link_chars": 422
   },
   "cmp": {
    "state_identical": {
     "got": true,
     "ref": true,
     "rel": 0,
     "ok": true
    },
    "outputs_identical": {
     "got": true,
     "ref": true,
     "rel": 0,
     "ok": true
    },
    "no_exception": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true
    }
   },
   "worst_rel": 0,
   "pass": true,
   "flagged": false,
   "detail": {
    "a": "{\"v\":2,\"lang\":\"en\",\"country\":\"Belgium\",\"city\":\"Brussels\",\"season\":\"summer\",\"tout\":30,\"time\":12,\"cloud\":0,\"H\":8,\"W\":20,\"L\":20,\"wallmat\":\"brick\",\"roofmat\":\"brick\",\"wallins\":false,\"roofins\":false,\"qextra\":0,\"probeZ\":1.5,\"ops\":[{\"t\":\"window\",\"d1\":0.01,\"dp\":1,\"z\":0.5,\"s\":\"right\",\"x\":0.5},{\"t\":\"window\",\"d",
    "b": "{\"v\":2,\"lang\":\"en\",\"country\":\"Belgium\",\"city\":\"Brussels\",\"season\":\"summer\",\"tout\":30,\"time\":12,\"cloud\":0,\"H\":8,\"W\":20,\"L\":20,\"wallmat\":\"brick\",\"roofmat\":\"brick\",\"wallins\":false,\"roofins\":false,\"qextra\":0,\"probeZ\":1.5,\"ops\":[{\"t\":\"window\",\"d1\":0.01,\"dp\":1,\"z\":0.5,\"s\":\"right\",\"x\":0.5},{\"t\":\"window\",\"d"
   }
  },
  {
   "id": "language_selection",
   "group": "framework",
   "note": "The ?lang= query parameter must select the tool UI language for all six catalogue languages.",
   "inputs": {
    "languages": [
     "en",
     "uk",
     "de",
     "nl",
     "fr",
     "es"
    ]
   },
   "cmp": {
    "query_parameter_honoured": {
     "got": true,
     "ref": true,
     "rel": 0,
     "ok": true
    },
    "titles_translated": {
     "got": 6,
     "ref": 6,
     "rel": 0,
     "ok": true
    },
    "no_exception": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true
    }
   },
   "worst_rel": 0,
   "pass": true,
   "flagged": false,
   "detail": {
    "en": {
     "sel": "en",
     "ttl": "Room Ventilation Calculator",
     "doc_lang": "en"
    },
    "uk": {
     "sel": "uk",
     "ttl": "Калькулятор вентиляції приміщення",
     "doc_lang": "uk"
    },
    "de": {
     "sel": "de",
     "ttl": "Raumlüftungs-Rechner",
     "doc_lang": "de"
    },
    "nl": {
     "sel": "nl",
     "ttl": "Ventilatiecalculator ruimte",
     "doc_lang": "nl"
    },
    "fr": {
     "sel": "fr",
     "ttl": "Calculateur de ventilation",
     "doc_lang": "fr"
    },
    "es": {
     "sel": "es",
     "ttl": "Calculadora de ventilación",
     "doc_lang": "es"
    }
   }
  },
  {
   "id": "network_declaration",
   "group": "network",
   "note": "The page loads only the two shared framework scripts from its own origin and fetches nothing, so network_access must be \"none\".",
   "inputs": {},
   "cmp": {
    "declares_none": {
     "got": "none",
     "ref": "none",
     "rel": 0,
     "ok": true
    },
    "no_third_party_tags": {
     "got": 0,
     "ref": 0,
     "rel": 0,
     "ok": true
    }
   },
   "worst_rel": 0,
   "pass": true,
   "flagged": false,
   "detail": {
    "na": {
     "mode": "none"
    },
    "deps": [],
    "ext": []
   }
  }
 ],
 "build": "2026-08-11.2",
 "manifest_revision": "2026-08-11.2",
 "reference_provenance": "recomputed",
 "provenance_note": "Every reference value is recomputed by bench-src/ref/gen_ventilation.py from the sources this artifact cites; that generator was re-run against this tree on 2026-10-03 and its output compared with the deployed corpus leaf by leaf at 1 893 leaves, 0 differing, so no case reuses a stored ref and none carries ref_source \"recorded\".",
 "run_at": "2026-10-04T11:44:48Z"
}