{
 "version": "1.0.1-20261028",
 "data_date": "2026-10-23",
 "norms_reviewed": "2026-10-28",
 "disclaimer": "Preliminary selection data from public manufacturer, Eurovent and EPREL sources; series values are conservative over the size range; verify with current certified data before design or tender. Not a design calculation.",
 "series": [
  {
   "id": "boiler_gas-acv-compact-condens",
   "family": "boiler_gas",
   "manufacturer": "ACV",
   "series": "Compact Condens (CC 170-600)",
   "url_source": [
    "https://www.acv.com/belgique/product/A1002889-4131/compact-condens-170"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 170,
    "heat_max": 600,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": null,
   "gwp": null,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 85,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": null,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Floor-standing commercial, 8 models 170-600 kW (rating condition not stated); cascade up to 1200 kW; Maxsys climate control. CC 170: efficiency 97.4 % at 80/60 full load, NOx 50 mg/kWh. ηs, Lw, turndown not found. Data from search excerpts - verify against ACV fiche/EPREL.",
   "evidence": {
    "cap": "Disponible en 8 modèles allant de 170 à 600 kW.",
    "t_flow": "Température maximale d'exploitation | 85 | °C",
    "cascade": "en cascade jusqu'à 1200 kW"
   },
   "t_flow_max": 85,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "boiler_gas-buderus-logamax-plus-gb192i2",
   "family": "boiler_gas",
   "manufacturer": "Buderus (Bosch)",
   "series": "Logamax plus GB192i.2",
   "url_source": [
    "https://www.buderus.com/be/nl/ocs/residentieel-%3C-70kw-/logamax-plus-gb192i2-20565655-p/",
    "https://www.buderus.com/be/fr/ocs/residentiel-%3C-70kw-/logamax-plus-gb192i2-20565655-p/"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 2.7,
    "heat_max": 50,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": null,
   "gwp": null,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": 94,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": null,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": "20 vol% H2 admixture (DVGW ZP 3100)",
   "turndown": "up to 1:9",
   "notes": "Wall-hung, listed by Buderus as residential <70 kW; 'up to 50 kW' (max at 80/60 not verified; 25 kW size 23.6 kW at 80/60). ηs 'ErP up to 94 %' (Buderus BE; a retailer lists 98 % - conflict, manufacturer value kept); stored in etas_h_55. Logamatic BC400 / EMS plus, MX400 internet module; no BMS protocol named. Max flow temperature, Lw and cascade not found.",
   "evidence": {
    "cap": "krachtige systeemtoestellen tot 50 kW; Wärmeleistung bei 80/60 C: 2,7 / 16,7 kW",
    "etas": "seizoensgebonden efficiëntie ErP tot 94 %",
    "turndown": "plage de modulation jusqu'à 1:9",
    "h2": "Wasserstoffbeimischungen bis zu 20 Vol%"
   },
   "t_flow_max": null,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "boiler_gas-elco-trigon-xl",
   "family": "boiler_gas",
   "manufacturer": "Elco",
   "series": "TRIGON XL (150-570)",
   "url_source": [
    "https://www.be.elco.net/fr-be/produits/chauffage-au-gaz/trigon-xl.html",
    "https://www.nl.elco.net/product/hoogvermogencvketels/trigon-xl.html",
    "https://fr.scribd.com/document/801155660/Pages-TR-XL-Catalogue-ELCO-2020"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 31.3,
    "heat_max": 540.2,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": null,
   "gwp": null,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": null,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "Modbus RTU via OCI 351.01 gateway"
    ]
   },
   "atex": null,
   "h2_ready": "up to 20 % H2 (certified)",
   "turndown": null,
   "notes": "Floor-standing, 7 models 150-570 kW; heat_kw at 80/60 °C (31.3-540.2 kW); 50/30 °C 35.1-572.8 kW. Master-slave cascade up to 8 boilers (4560 kW, UK). ηs, max flow temperature, turndown, Lw not found (110.4 % at 40/30 is standard efficiency NCV, not ηs). NOx 17-40 mg/kWh.",
   "evidence": {
    "cap": "Puissance 80/60°C max/min kW 142,3/31,3 ... 540,2/120,0",
    "h2": "certifié pour utiliser jusqu'à 20 % d'hydrogène",
    "cascade": "cascade maître-esclave (jusqu'à 8 chaudières)",
    "bms": "OCI 351.01 MODBUS Passerelle RTU"
   },
   "t_flow_max": null,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "boiler_gas-hoval-ultragas-2",
   "family": "boiler_gas",
   "manufacturer": "Hoval",
   "series": "UltraGas 2 (125-1550)",
   "url_source": [
    "https://cdn20180.templcdn.com/wp-content/uploads/Catalog_Gas_2025-04-en-TT.pdf",
    "https://www.manualslib.com/manual/3247905/Hoval-Ultragas-2.html"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2025-04-01",
   "capacity_kw": {
    "heat_min": 21,
    "heat_max": 1447,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": null,
   "gwp": null,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 95,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": 63,
    "max": 85
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": null,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": "up to 20 % H2 in natural gas E",
   "turndown": null,
   "notes": "Floor-standing; heat_kw at 80/60 °C (21-114 kW smallest to 297-1447 kW largest); 50/30 °C 25-1550 kW. Twin UltraGas 2 D 250-3100 kW. ηs not found. No turndown ratio stated (per-model output ranges). Lw 63-85 dB(A) from manual summary. Cascade with common flue (125-350). In Hoval 2025/26 catalogue.",
   "evidence": {
    "cap": "Nominal heat output at 80/60 °C, natural gas 21-114 ... (1550) 297-1447",
    "t_flow": "permissible flow temperature of up to 95 °C",
    "h2": "Natural gas E with a hydrogen content (H2) of up to 20 %",
    "lw": "Sound power level ... 63-85 dB(A)"
   },
   "t_flow_max": 95,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "boiler_gas-ideal-evomax-2",
   "family": "boiler_gas",
   "manufacturer": "Ideal Heating",
   "series": "Evomax 2 (30-150)",
   "url_source": [
    "https://idealcommercialboilers.com/",
    "https://idealcommercialboilers.com/uploads/documents/211367-Evomax-2-30kW-Spec-Sheet-2020.pdf",
    "https://www.scribd.com/document/756653638/Evomax-2-Installation-Manual-219458-1"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 6,
    "heat_max": 150,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": null,
   "gwp": null,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": 93,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 85,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": 55.2,
    "max": 59
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": null,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "0-10 V",
     "OpenTherm",
     "volt-free alarm",
     "run indication"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": "5:1",
   "notes": "Wall-hung, outputs 30/40/60/80/100/120/150 kW (mean 70 °C); min modulated 6 kW (30 kW model). ηs 93 % for 30/40/60 kW models (installation manual copy; >70 kW outside fiche scope) stored in etas_h_55. Lw 55.2-59 dB(A) for 30-60 kW only. Cascade up to 6 boilers (900 kW). Max 85 °C sealed / 82 °C open-vented. H2 not stated.",
   "evidence": {
    "cap": "Available in outputs of 30, 40, 60, 80, 100, 120 and 150kW; Boiler Output (Mean 70°C) kW 6 - 30",
    "etas": "Seasonal space heating energy efficiency ƞs % 93*",
    "t_flow": "Operating temperature sealed (open) Max ˚C 85 (82)",
    "lw": "Sound power level, indoors LWA dB 55.2 55.2 57.7 57.7 59 59"
   },
   "t_flow_max": 85,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "boiler_gas-remeha-gas-220-ace",
   "family": "boiler_gas",
   "manufacturer": "Remeha",
   "series": "Gas 220 Ace",
   "url_source": [
    "https://www.specifiedby.com/baxi/remeha-gas-220-ace-floor-standing-boiler/specification-guide-gas-220_3921e1ab.pdf",
    "https://www.remeha.nl/product/gas-220-ace-cascade"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2024-07-11",
   "capacity_kw": {
    "heat_min": 31.5,
    "heat_max": 290.9,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": null,
   "gwp": null,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 90,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": 72
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": null,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "On/Off",
     "0-10 V",
     "OpenTherm",
     "volt-free alarm/run"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Floor-standing, sizes 160/200/250/300; output 80/60 °C 31.5-290.9 kW (50/30 °C 34.7-310.7 kW). ηs listed 'NA' in UK spec sheet. Modulation ratio not published (input 32-156 / 60-299 kW). Lw 72 dB(A) for the 300 only. Cascade 2-4 boilers up to 1200 kW (NL). Larger sibling Gas 320/620 Ace (285-1300 kW). H2 readiness not stated.",
   "evidence": {
    "cap": "Nominal output (kW) central heating operation (80/60ºC) min-max 31.5-152.1 ... 59.0-290.9",
    "t_flow": "Maximum operating temperature (ºC) 90",
    "lw": "Sound Power Levels Lwa Indoors dB 72",
    "cascade": "De cascadeopstelling varieert van 2 tot 4 ketels"
   },
   "t_flow_max": 90,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "boiler_gas-remeha-quinta-ace",
   "family": "boiler_gas",
   "manufacturer": "Remeha",
   "series": "Quinta Ace",
   "url_source": [
    "https://manualzz.com/doc/52688938/remeha-quinta-ace-specification-guide",
    "https://hvacinformed.com/news/baxi-new-remeha-baxi-quinta-ace-commercial-boiler-series-co-1563363672-ga-co-1566401840-ga-co-1602601165-ga.1737022727.html",
    "https://www.vanwalraven.com/nl/catalog/verwarming-koeling/cv-ketels/remeha-cv-ketels-en-toebehoren/remeha-quinta-ace/remeha-quinta-ace-160-683055/groups/g+c+p+a+nr+view"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2025-04-01",
   "capacity_kw": {
    "heat_min": 12.3,
    "heat_max": 161.6,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": null,
   "gwp": null,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": 92.0,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 90,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": null,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "0-10 V",
     "OpenTherm",
     "on/off volt-free enable",
     "alarm output"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": "5:1 (18-100 %)",
   "notes": "Wall-hung commercial. Values from the previous-generation UK specification guide (sizes 30-160; 50/30 °C outputs 12.3-161.6 kW for the 55..160 columns; 160 at 80/60 = 29.5-147.7 kW). Next-generation Quinta Ace launched UK April 2025: 15 outputs 30-160 kW, aluminium or stainless heat exchanger, cascade up to 1200 kW - verify values for new range. ηs (Reg. 813/2013) 92-94 % for 45/55/65 only (larger N/a); stored in etas_h_55. Only sound pressure published (59.5 dB(A) at 1 m for 160). H2 readiness not stated. Series ranges reduced conservatively: etas_h_55: 92-94 Successor: Next-generation Quinta Ace (2025, 30-160 kW, same name)",
   "evidence": {
    "cap": "12.3-58.6 13.3-65.0 15.8-89.5 21.2-109.7 34.7-161.6",
    "etas": "94% 94% 92% 94% N/a N/a N/a ErP efficiency rating",
    "t_flow": "Max operating temperature °C 90",
    "turndown": "18-100% (5:1)"
   },
   "t_flow_max": 90,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "boiler_gas-vaillant-ecocraft-exclusiv",
   "family": "boiler_gas",
   "manufacturer": "Vaillant",
   "series": "ecoCRAFT exclusiv (VKK 806/3-E ... 2806/3-E)",
   "url_source": [
    "https://www.vaillant.com/en/products/ecocraft-exclusive/",
    "https://professional.vaillant.co.uk/downloads/aproducts/ecocraft-80-280kw/ecocraft-200-280kw-technical-specification-1175343.pdf",
    "https://www.vaillant.com/api/download/product/fr/_ecocraft-exclusiv_601239.pdf"
   ],
   "source_type": "ecodesign_fiche",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 13.6,
    "heat_max": 275.5,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": null,
   "gwp": null,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": 93,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 85,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": 61.0,
    "max": 74.8
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": null,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "BMS integration (protocol not specified)",
     "eBus"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": "17-100 %",
   "notes": "Floor-standing, 6 models 80-280 kW; heat_kw at 80/60 °C (50/30: 14.4-288.4 kW). ErP fiche Prated 78-274 kW, ηs 93 % all models (stored in etas_h_55). Lw full load 61.0-74.8 dB(A) (part load 40.0-47.8), EN 15036-1. Cascade up to 4 boilers. H2 readiness not stated (biomethane up to 100 %).",
   "evidence": {
    "cap": "80/60 kW 13.6 - 78.2 ... 51.0 - 275.5",
    "etas": "Seasonal space heating energy efficiency ηS % 93 93 93 93 93 93",
    "t_flow": "Vorlauftemperatur (max) | 85 °C",
    "turndown": "Modulation ranges as wide as 17% to 100%"
   },
   "t_flow_max": 85,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "boiler_gas-viessmann-vitocrossal-100-cib",
   "family": "boiler_gas",
   "manufacturer": "Viessmann",
   "series": "Vitocrossal 100 CIB",
   "url_source": [
    "https://www.viessmann.co.uk/en/products/vitocrossal/vitocrossal-100-cib.html",
    "https://cdn0.scrvt.com/2828ebc457efab95be01dd36047e3b52/458d3284597cc898/2c7c6c5b28f3/Vitocrossal-100-Datasheet--1-.PDF"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2024-06-01",
   "capacity_kw": {
    "heat_min": 15,
    "heat_max": 291,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": null,
   "gwp": null,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 95,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": null,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": "20 % H2 blend",
   "turndown": "1:5 single; 1:10 twin",
   "notes": "Floor-standing, nominal sizes 80-318 kW at 50/30 °C; heat_kw at 80/60 °C (15-74 kW smallest to 58-291 kW largest). Twin version 240-636 kW in one casing; cascades up to 1272 kW (UK brochure). ηs (Reg. 813/2013) not found; DIN standard seasonal efficiency up to 98 % Hs / 109 % Hi is not ηs. Vitotronic control, Vitoconnect/ViCare; no BMS protocol named. PLAN mentioned CU3A: that is Vitocrossal 300 CU3A (2.6-60 kW), a different series.",
   "evidence": {
    "cap": "TF/TR = 50/30 TF/TR = 80/60 kW 16 – 80 15 – 74 ... 64 – 318 58 – 291",
    "t_flow": "Max. flow temperature 95°C",
    "turndown": "modulation range of 1:5 as a single unit or 1:10 as a double cascade",
    "h2": "natural gas containing 20 percent hydrogen"
   },
   "t_flow_max": 95,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "boiler_gas-viessmann-vitodens-200-w-b2hf",
   "family": "boiler_gas",
   "manufacturer": "Viessmann",
   "series": "Vitodens 200-W B2HF",
   "url_source": [
    "https://viessmanndirect.co.uk/files/d74ac44a-dc08-490a-9369-ad8a00d55e66/Technical%20Datasheet.PDF",
    "https://viessmanndirect.co.uk/files/8f847ee3-79ef-4e4f-83a1-f08d3daf76f2/Energy%20Consumption.pdf",
    "https://www.viessmann-climatesolutions.com/en/newsroom/solution-offering/viessmann-boilers-are-100-percent-h2-ready.html"
   ],
   "source_type": "ecodesign_fiche",
   "cert_no": null,
   "data_date": "2020-04-01",
   "capacity_kw": {
    "heat_min": 1.7,
    "heat_max": 29.3,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": null,
   "gwp": null,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": 92.0,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 82,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": null,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": "20 % H2 blend; units from Jan 2024 convertible to 100 % H2 with kit",
   "turndown": "1:17 (32 kW size)",
   "notes": "Wall-hung, sizes B2HF-11/19/25/32; output 80/60 °C 1.7-29.3 kW (50/30 °C 1.9-32 kW), natural gas EN 15502. Boiler seasonal efficiency ηs (Reg. 813/2013) stored in etas_h_55 (92-94 %, conservative 92). Datasheet 4/2020 (STALE >12 months); still listed in a Dec 2023 manufacturer declaration; a newer '200' generation (2.5-32 kW, 1:13) announced without type code - status to verify. Series ranges reduced conservatively: etas_h_55: 92-94",
   "evidence": {
    "cap": "TF/TR = 80/60 °C Natural gas kW 1.7 - 10.1 ... 1.7 - 29.3",
    "etas": "Seasonal space heating energy efficiency ηs % 92 93 94",
    "t_flow": "Max. flow temperature °C 82",
    "turndown": "Modulation range down to 1:17 (32 kW)"
   },
   "t_flow_max": 82,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "boiler_gas-wolf-mgk-2",
   "family": "boiler_gas",
   "manufacturer": "Wolf",
   "series": "MGK-2 (130-1000)",
   "url_source": [
    "https://www.wolf.eu/de-de/professional/produkte-shk/gas-brennwertkessel/gas-brennwertkessel-mgk-2-130-300",
    "https://www.wolf.eu/de-de/professional/produkte-shk/gas-brennwertkessel/gas-brennwertkessel-mgk-2-390-1000"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-01-01",
   "capacity_kw": {
    "heat_min": 23,
    "heat_max": 931,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": null,
   "gwp": null,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 90,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": 61,
    "max": 73.3
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": null,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "0-10 V input",
     "WOLF Link home (LAN/WLAN)",
     "ISM7i remote monitoring"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": "17-100 % (MGK-2-130: 19-100 %)",
   "notes": "Floor-standing, 11 sizes; heat_kw at 80/60 °C (23 kW min modulated MGK-2-130 to 931 kW nominal MGK-2-1000); 50/30 °C 24-1000 kW. ηs not found (retailer values conflict; 'Normnutzungsgrad bis 110 %' is DIN, not ηs). Lw DIN EN 15036-1 room-sealed 61-73.3 dB(A) for 390-1000 only (open-flue 78-84). Cascade up to 5 boilers / 5 MW. H2 readiness and Modbus/BACnet not stated.",
   "evidence": {
    "cap": "Nennwärmeleistung bei 80/60°C ... 931; MGK-2-130 - 300 ... 23 – 294kW",
    "t_flow": "max. zulässige Vorlauftemperatur °C 90",
    "turndown": "Modulationsbereich Belastung % 19-100 17-100",
    "lw": "Schallleistung nach DIN EN 15036 Teil 1, raumluftunabhängig dB(A) 61 ... 73.3"
   },
   "t_flow_max": 90,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "boiler_gas-ygnis-varmax-2",
   "family": "boiler_gas",
   "manufacturer": "Ygnis",
   "series": "Varmax 2 (120-600)",
   "url_source": [
    "https://www.ygnis.be/fr/chaudieres-gaz-a-condensation/varmax-2-3-piquages/",
    "https://www.ygnis.it/varmax-2/",
    "https://www.ygnis.es/calderas-premezcla/varmax-2-2/"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 120,
    "heat_max": 600,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": null,
   "gwp": null,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 85,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": null,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "0-10 V input",
     "on/off input",
     "LPB (OCI 345)"
    ]
   },
   "atex": null,
   "h2_ready": "up to 20 % H2",
   "turndown": "20-100 %",
   "notes": "Floor-standing; model sizes 120-600 kW (rating condition not stated; Varmax Twin 550-1200 kW). Navistem B4000 control, cascade up to 15 boilers (reseller source). ηs not stated (EU 813/2013 certificate listed on ygnis.it, value not read). Only sound pressure published.",
   "evidence": {
    "cap": "VARMAX - VARMAX TWIN 120 à 600 kW - 550 à 1200 kW",
    "t_flow": "Température de consigne départ maximale 85 °C",
    "turndown": "Modulation de 20 à 100%",
    "h2": "ErP - Hydrogen ready 20%"
   },
   "t_flow_max": 85,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "chiller_ac-aermec-nrg",
   "family": "chiller_ac",
   "manufacturer": "Aermec",
   "series": "NRG 0282-2400 (R32)",
   "url_source": [
    "http://www.cest.pt/wp-content/uploads/2024/04/NRG1-catalogo_2024.pdf",
    "https://www.cest.pt/wp-content/uploads/2024/04/NRG2-catalogo_2024.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2024-04-01",
   "capacity_kw": {
    "heat_min": null,
    "heat_max": null,
    "cool_min": 55.8,
    "cool_max": 725.0
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": 4.17,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": null,
   "t_amb_max_c": 50,
   "lw_db_a": {
    "min": 84.4,
    "max": 95.9
   },
   "compressor_type": "scroll",
   "circuits_min": null,
   "inverter": false,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "Modbus TCP/IP",
     "SNMP"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "2024 catalogues (NRG 0282-0804: 55.8-224.6 kW; NRG 0800-2400: 225.7-725.0 kW, dual circuit). SEER 12/7 (EN 14825:2018) min/max of visible rows; SEER 23/18 4.58-5.35. 50 °C full-load limit stated for 0282-0804 only. Inverter sibling range NRGI exists. Lw ISO 9614-2 (Eurovent method), cert no. not found. Series ranges reduced conservatively: seer_comfort: 4.17-4.98",
   "evidence": {
    "cap": "NRG 0282-0804 ... 55,8 ÷ 224,6 kW; NRG 0800-2400 ... 225,7 ÷ 725,0 kW",
    "amb": "Operation at full load up to 50°C external air temperature",
    "comp": "Scroll Compressor regulation On-Off",
    "lw": "Sound power level dB(A) 87,1 ... 95,9; E dB(A) 84,4"
   },
   "t_flow_max": null,
   "t_amb_min": null,
   "t_amb_max": 50
  },
  {
   "id": "chiller_ac-carrier-30kav",
   "family": "chiller_ac",
   "manufacturer": "Carrier",
   "series": "AquaForce Vision 30KAV (variable-speed screw)",
   "url_source": [
    "https://www.carrier.com/commercial/en/eu/products/air-conditioning/air-cooled-chillers/30kav/",
    "https://www.carrier.com/commercial/en/fi/media/carrier-30kav-aquaforce-vision-en_tcm206-59439.pdf",
    "https://www.carrier.com/commercial/en/eu/products/air-conditioning/air-cooled-chillers/30kavze/"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": null,
    "heat_max": null,
    "cool_min": 490,
    "cool_max": 1100
   },
   "refrigerant": "R134a",
   "gwp": 1430,
   "refrigerant_alt": [
    {
     "refrigerant": "R1234ze",
     "gwp": 7,
     "series": "30KAVZE",
     "capacity_kw": {
      "cool_min": 370,
      "cool_max": 1350
     },
     "source": "https://www.carrier.com/commercial/en/eu/products/air-conditioning/air-cooled-chillers/30kavze/",
     "checked": "2026-10-28"
    }
   ],
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 4.95,
    "seer_comfort": 4.95,
    "seer_process": null,
    "etas_c": null,
    "sepr": 6.54
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -20,
   "t_amb_max_c": 55,
   "lw_db_a": {
    "min": 90,
    "max": 100
   },
   "compressor_type": "screw",
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": true,
    "low_ambient": true,
    "bms": [
     "BACnet",
     "JBus",
     "LON"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": "compressor stepless 20-100 %",
   "notes": "EU page live (2026-10-23); brochure 10/2017 Eurovent-certified values (re-rating possible). Standard SEER 12/7 up to 5.34, option 119+ up to 5.53; SEPR HT 12/7 up to 6.54 (single max value). Lw 95-100 dB(A) standard, 90 dB(A) with option 15LS. Stepless inverter 20-100 %. 55 °C only at part load with option 16. R-1234ze variants 30KAVZE / 30KAVIZE exist (parallel ranges). Series ranges reduced conservatively: seer: 4.95-5.53; seer_comfort: 4.95-5.34 F-gas 2024/573 Annex IV 7(d): R134a version not placed on the EU market from 2027-01-01; R-1234ze variant 30KAVZE 370-1350 kW (Carrier EU page, checked 2026-10-28).",
   "evidence": {
    "cap": "Refrigerant : R-134a Compressor : screw variable-speed Nominal cooling capacity : 490-1 100 kW",
    "seer": "SEER LT 12/7 up to 5.34 and SEPR HT 12/7 up to 6.54",
    "amb": "from -20°C to 55°C outdoor air temperatures",
    "lw": "SOUND POWER LEVEL STANDARD UNIT dB(A) 95 ... 100 ... VERY LOW NOISE (OPTION 15LS) dB(A) 90"
   },
   "t_flow_max": null,
   "t_amb_min": -20,
   "t_amb_max": 55
  },
  {
   "id": "chiller_ac-carrier-30rb-30rbp",
   "family": "chiller_ac",
   "manufacturer": "Carrier",
   "series": "AquaSnap 30RB / 30RBP Greenspeed (R-32)",
   "url_source": [
    "https://www.carrier.com/commercial/en/nl/products/air-conditioning/air-cooled-chillers/30rb--30rbp/",
    "https://www.carrier.com/commercial/en/fi/products/air-conditioning/air-cooled-chillers/30rb--30rbp/"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": null,
    "heat_max": null,
    "cool_min": 170,
    "cool_max": 940
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": 0,
   "t_amb_max_c": 48,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": "scroll",
   "circuits_min": null,
   "inverter": false,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": true,
    "low_ambient": true,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Successor of the R-410A 30RBM/30RBP. 30RB 0 to +48 °C with options; 30RBP (Greenspeed variable-speed fans/pump) -20 to +48 °C as standard (series value 0 °C conservative). Ethernet (IP) BMS link, protocols not named on EU page. SEER/SEPR/Lw not in sources found (null).",
   "evidence": {
    "cap": "Nominal cooling capacity : 170-940 kW",
    "ref": "Refrigerant : R-32",
    "comp": "Compressor : scroll fixed-speed",
    "amb": "30RBP ... operates from -20°C up to 48°C as standard"
   },
   "t_flow_max": null,
   "t_amb_min": 0,
   "t_amb_max": 48
  },
  {
   "id": "chiller_ac-clivet-spinchiller4",
   "family": "chiller_ac",
   "manufacturer": "Clivet",
   "series": "SPINchiller4 WSAT-YSC4 / WSAN-YSC4 (R32)",
   "url_source": [
    "https://formmerkeziklima.com/upload/product_multi_document/13.SpinChiller4_69c27c37c9154.pdf",
    "https://www.airview.nl/resources/uploads/2022/01/Technische-Manual-WSAT-YSC4-80.3-240.6.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-01-01",
   "capacity_kw": {
    "heat_min": 225,
    "heat_max": 685,
    "cool_min": 215,
    "cool_max": 675
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 4.6,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -18,
   "t_amb_max_c": 50,
   "lw_db_a": {
    "min": 84,
    "max": 97
   },
   "compressor_type": "scroll",
   "circuits_min": 2,
   "inverter": null,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Listed in Clivet 'Product sheet guide APPLIED 2026'. WSAT-YSC4 chiller 222-675 kW (Excellence), 232-644 kW (Premium); WSAN-YSC4 heat pump 215-655 kW cooling, 225-685 kW heating. SEER up to 4.9 Excellence / 4.6 Premium (conservative 4.6; comfort/process not labelled). Ambient -18/50 °C = WSAT cooling; WSAN 48 °C cooling, -15 °C heating. Polyvalent WSAN-YSC4 PL exists. Clivet in Eurovent ECP, cert no. not found.",
   "evidence": {
    "cap": "Range 222 ÷ 675 kW / Capacity from 215 to 655 kW",
    "seer": "Seasonal efficiency (SEER) 4,9 / 4,6",
    "amb": "Operating with 50°C ... -18°C of outdoor air temperature",
    "circ": "two independent circuits"
   },
   "t_flow_max": null,
   "t_amb_min": -18,
   "t_amb_max": 50
  },
  {
   "id": "chiller_ac-daikin-ewah-tz",
   "family": "chiller_ac",
   "manufacturer": "Daikin",
   "series": "EWAH-TZ-D (R1234ze inverter screw)",
   "url_source": [
    "https://www.daikinapplied.eu/products/ewah-tz",
    "https://139607367.fs1.hubspotusercontent-eu1.net/hubfs/139607367/daikin/files/technical-fiches-new-tz-series/EWAH-TZ-D/1/EWAHH14TZBSD2.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-06-01",
   "capacity_kw": {
    "heat_min": null,
    "heat_max": null,
    "cool_min": 171,
    "cool_max": 1603
   },
   "refrigerant": "R1234ze",
   "gwp": 7,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 5.8,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": "screw",
   "circuits_min": 1,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "TZ-D range in three refrigerants: EWAH R1234ze, EWAS R513A, EWAD R134a. SEER 'up to 5.8' range-wide. Model fiches: EWAHH14TZBSD2 etas_c 198.64 %, Lw 104 dB(A); EWAHH12TZSSD2 etas_c 226.4 %, Lw 102.3 dB(A). EU ambient limits not confirmed (null). IOM rev. 10, 06/2026.",
   "evidence": {
    "cap": "Cooling capacity range 171 – 1603 kW",
    "seer": "SEER: up to 5.8",
    "comp": "Daikin inverter single screw compressor with integrated Variable Volume Ratio (VVR)",
    "circ": "1 or 2 truly independent refrigerant circuits"
   },
   "t_flow_max": null,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "chiller_ac-daikin-ewat-cz",
   "family": "chiller_ac",
   "manufacturer": "Daikin",
   "series": "EWAT-CZ (R-32 small inverter)",
   "url_source": [
    "https://www.daikinapplied.eu/products/ewat-cz",
    "https://139607367.fs1.hubspotusercontent-eu1.net/hubfs/139607367/uk/range-downloads/EWAT_EWYT-CZ_Controls-Manual_Daikin-Applied-UK_Aug-2023.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": null,
    "heat_max": null,
    "cool_min": 16,
    "cool_max": 90
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 5.41,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -20,
   "t_amb_max_c": 46,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": "scroll",
   "circuits_min": 1,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": true,
    "low_ambient": null,
    "bms": [
     "BACnet",
     "Modbus RTU"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "SEER 'up to 5.41' range-wide, comfort/process not stated. EER up to 3.16. 1 or 2 circuits. Silent mode setting in controls; no low-noise option documented. R-290 EWAK-CZ (20-85 kW) also offered, not a stated successor.",
   "evidence": {
    "cap": "Cooling capacity range: 16 – 90 kW",
    "seer": "SEER: up to 5.41",
    "amb": "Wide operating range: from -20 °C up to 46 °C",
    "bms": "BACnet or Modbus RTU communication protocol"
   },
   "t_flow_max": null,
   "t_amb_min": -20,
   "t_amb_max": 46
  },
  {
   "id": "chiller_ac-lennox-ecomfort-mc-r32",
   "family": "chiller_ac",
   "manufacturer": "Lennox EMEA",
   "series": "eComfort MC R32 (GAC / GAH)",
   "url_source": [
    "https://lennox.lennoxemea.com/fr/products/air-conditioning-and-heating/chillers-and-heat-pumps/ecomfort-mc-r32",
    "https://stage.lennox.lennoxemea.com/dA/4ab9a16412/ECOMFORT_MC_MIL168I-0722%2006-2023.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2023-06-01",
   "capacity_kw": {
    "heat_min": 220,
    "heat_max": 450,
    "cool_min": 170,
    "cool_max": 400
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": null,
   "circuits_min": 2,
   "inverter": null,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Current medium-capacity air-cooled chiller (GAC 170-400) / heat pump (GAH 220-450) of Lennox EMEA; datasheet nominal cooling 178.4-411.0 kW. Not stated as Ecologic successor. SEER/SEPR, sound power, ambient limits and compressor type not attributable from the sources (null). Eurovent membership mentioned, cert no. not found.",
   "evidence": {
    "cap": "Puissance frigorifique 170 - 400 kW Puissance calorifique 220 - 450kW",
    "ref": "Fluide frigorigène R32",
    "circ": "Number of circuits 2"
   },
   "t_flow_max": null,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "chiller_ac-mehits-nx-n-g06",
   "family": "chiller_ac",
   "manufacturer": "Mitsubishi Electric (MEHITS)",
   "series": "NX-N-G06 0604T-1204T (reversible, R454B)",
   "url_source": [
    "https://www.mitsubishi-les.com/en-de/nx-n-g06-0604t-1204t-2515.html",
    "https://www.mitsubishi-les.com/en-de/nx-g06-0614t-1214t-2478.html"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": null,
    "heat_max": null,
    "cool_min": 142,
    "cool_max": 322
   },
   "refrigerant": "R454B",
   "gwp": 466,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -15,
   "t_amb_max_c": 46,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": "scroll",
   "circuits_min": 2,
   "inverter": null,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "Modbus",
     "Echelon (LonWorks)"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Replaces the NX-N-G05 named in PLAN (inference). Reversible air-source unit, four tandem scroll compressors on two circuits. -15 °C = full-load heat-pump limit; 46 °C = full-load cooling without options. Chiller-only NX-G06 0614T-1214T (153-314 kW) has e-coated/prepainted/Blygold coil options and low-ambient devices to -20 °C. SEER document (Reg. 2016/2281) listed on product page, values not read (null).",
   "evidence": {
    "cap": "Reversible unit, air source for outdoor installation 142 - 322 kW",
    "ref": "low-GWP and ozone-friendly refrigerant R454B",
    "circ": "four compressors in tandem configuration on two independent refrigerant circuits",
    "amb": "down to -15°C ... up to 46°C in chiller mode"
   },
   "t_flow_max": null,
   "t_amb_min": -15,
   "t_amb_max": 46
  },
  {
   "id": "chiller_ac-swegon-bluebox-tetris-sky-r7",
   "family": "chiller_ac",
   "manufacturer": "Swegon",
   "series": "Blue Box TETRIS SKY R7 (R32)",
   "url_source": [
    "https://www.swegon.com/de/produkte-und-dienstleistungen/kaltwassersatze-und-warmepumpen/heizen-und-kuhlen/luftgekuhlte-reversible-kaltemaschinen/tetris-sky-r7/",
    "https://www.western.nl/Portals/1/Productdatabase/Manual/Tetris%20Sky%20Technische%20brochure%20%20april-2023.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": null,
    "heat_max": null,
    "cool_min": 200,
    "cool_max": 740
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 5.6,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -20,
   "t_amb_max_c": 52,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": "scroll",
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": true,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Current TETRIS generation (replaced R410A TETRIS / TETRIS 2). Capacity differs by source: DE 200-740 kW, FR 200-750 kW, brochure 180-715 kW. SEER 'up to 5.60', SCOP up to 4.28 (range-wide). Ecodesign 2016/2281 Tier 2. Microchannel coils; EC fans optional. Chilled water -8 to 20 °C (CH version). Also reversible HP version.",
   "evidence": {
    "cap": "Scrollverdichter, R32, 200 ÷ 740 kW",
    "seer": "SCOP up to 4.28, SEER up to 5,60",
    "amb": "von -20°C bis zu 52°C Außenlufttemperatur",
    "noise": "/LN up to -4 dB(A) /SLN up to -7 dB(A)"
   },
   "t_flow_max": null,
   "t_amb_min": -20,
   "t_amb_max": 52
  },
  {
   "id": "chiller_ac-trane-sintesis-advantage-cgaf",
   "family": "chiller_ac",
   "manufacturer": "Trane",
   "series": "Sintesis Advantage CGAF",
   "url_source": [
    "https://trane.eu/uk/equipment/product-details.html?prodId=115",
    "https://trane.eu/external/pdf/exportProductPdf.php?language=EN&prod=115",
    "https://www.trane.com/Resources/Partners/64e198ed-10eb-4bf8-8cfd-83231a1c7801/documents/CG-SVX039F-GB_0524.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2024-05-01",
   "capacity_kw": {
    "heat_min": null,
    "heat_max": null,
    "cool_min": 137,
    "cool_max": 670
   },
   "refrigerant": "R454B",
   "gwp": 466,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": 4.64,
    "seer_process": null,
    "etas_c": 182.7,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -10,
   "t_amb_max_c": 46,
   "lw_db_a": {
    "min": 85,
    "max": 98
   },
   "compressor_type": "scroll",
   "circuits_min": null,
   "inverter": null,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": true,
    "low_ambient": true,
    "bms": [
     "LonMark",
     "BACnet",
     "Modbus"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Standard ambient -10 to 46 °C (IOM 2024); options extend to -20 °C and 52 °C (2020 catalogue says 55 °C). SEER comfort / etas_c ranges from partial trane.eu R454B tables (Reg. 2016/2281), may be wider. 2 circuits on sizes 090-190; smaller sizes not confirmed. Eurovent certified up to 700 kW, cert no. not found. Series ranges reduced conservatively: seer_comfort: 4.64-5.81; etas_c: 182.7-229.3",
   "evidence": {
    "cap": "Sintesis Advantage CGAF Air-Cooled Chiller Cooling capacity: 137 - 670 kW",
    "seer": "2,86 4,64 182,7 88 ... 3,43 5,81 229,3 98",
    "noise": "SN, LN, XLN",
    "cert": "CGAF SE/HE/XE in SN/LN/XLN versions up to 700 kW are Eurovent certified"
   },
   "t_flow_max": null,
   "t_amb_min": -10,
   "t_amb_max": 46
  },
  {
   "id": "chiller_ac-york-ylaa",
   "family": "chiller_ac",
   "manufacturer": "York (Johnson Controls)",
   "series": "YLAA (scroll, R454B)",
   "url_source": [
    "https://files.hvacnavigator.com/p/13474_v1_en-EU.pdf",
    "https://www.johnsoncontrols.com/it_it/ylaa-air-cooled-scroll-compressor-chiller/thank-you_ylaa"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": null,
    "heat_max": null,
    "cool_min": 195,
    "cool_max": 528
   },
   "refrigerant": "R454B",
   "gwp": 466,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": 4.39,
    "seer_process": null,
    "etas_c": 172.42,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": 83,
    "max": 87
   },
   "compressor_type": "scroll",
   "circuits_min": null,
   "inverter": false,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": true,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "EU catalogue YLAA 0195-0517 (JCI Italy page: up to 636 kW). Eurovent nominal conditions 12/7 at 35 °C; Ecodesign values VW/VO method (comfort, Reg. 2016/2281). Fixed-speed scroll, EC fans. Ambient limits not stated unambiguously (null). Reversible HP version exists. Series ranges reduced conservatively: seer_comfort: 4.39-5.13; etas_c: 172.42-202.10",
   "evidence": {
    "cap": "Cooling capacities from 195 kW to 528 kW",
    "seer": "SEER 4.39 4.97 ... 5.13 5.01",
    "etas": "ŋs, c 172.42 ... 202.10",
    "lw": "Sound power level dB(A) 87 83 83 84 85 86 86 87 87 87"
   },
   "t_flow_max": null,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "chiller_ac-york-yvaa",
   "family": "chiller_ac",
   "manufacturer": "York (Johnson Controls)",
   "series": "YVAA (variable-speed screw)",
   "url_source": [
    "https://docs.johnsoncontrols.com/chillers/api/khub/documents/BJrZtLSqY9pNuvKujEiI5A/content",
    "https://www.york.com/commercial-equipment/chilled-water-systems/air-cooled-chillers/yvaa_ch/yvaa-variable-speed-drive-screw-chiller"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2025-12-01",
   "capacity_kw": {
    "heat_min": null,
    "heat_max": null,
    "cool_min": 525,
    "cool_max": 1934
   },
   "refrigerant": "R134a",
   "gwp": 1430,
   "refrigerant_alt": [
    {
     "refrigerant": "R513A",
     "gwp": 631,
     "series": "YVAA (R-513A)",
     "capacity_kw": {
      "cool_min": 525,
      "cool_max": 1934
     },
     "source": "https://docs.johnsoncontrols.com/chillers/api/khub/documents/BJrZtLSqY9pNuvKujEiI5A/content",
     "checked": "2026-10-28"
    }
   ],
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": "screw",
   "circuits_min": 2,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "BACnet MS/TP",
     "N2",
     "Modbus"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Style B engineering guide 201.47-EG1 (12/2025): 525-1934 kW, R-134a, R-513A or R-1234ze (R-134a listed as worst-case GWP). EU Style A guide (05/2024): 525-1750 kW, R-134a/R-513A. One circuit per compressor, two compressors. No Eurovent/EPREL/Ecodesign seasonal values found; EU ambient limits not confirmed (null). F-gas 2024/573 Annex IV 7(d): R134a version not placed on the EU market from 2027-01-01; R-513A (GWP 631) per the same engineering guide; EU R-1234ze availability not confirmed.",
   "evidence": {
    "cap": "Style B ... 525 kW to 1934 kW Two Compressor 50 Hz and 60 Hz",
    "ref": "R-134a, R-513A or R-1234ze",
    "circ": "one independent refrigerant circuit for each compressor",
    "inv": "standard variable-speed drive (VSD)"
   },
   "t_flow_max": null,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "hp_aw-aermec-nrgi-h",
   "family": "hp_aw",
   "manufacturer": "Aermec",
   "series": "NRGI H 151-602 (R32 inverter)",
   "url_source": [
    "https://www.cest.pt/wp-content/uploads/2024/04/NRGi-H-catalogo_2024.pdf",
    "https://www.edilportale.com/csmartnews/aermec-la-nuova-generazione-di-refrigeratori-e-pompe-di-calore-aria-acqua_733666.html"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2024-04-01",
   "capacity_kw": {
    "heat_min": 31.6,
    "heat_max": 122.0,
    "cool_min": 28.9,
    "cool_max": 111.3
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": 3.9,
    "scop_55": 3.27,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 4.44,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 60,
   "t_amb_min_c": -15,
   "t_amb_max_c": 49,
   "lw_db_a": {
    "min": 79.3,
    "max": 88.1
   },
   "compressor_type": "scroll",
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Reversible R32 inverter heat pump, catalogue NRGI-151-602-HP (2024). heat/cool from the catalogue HE table (summary states up to 133.9/123.7 kW). SCOP average climate; SEER 12/7. -15/49 °C = full-load limits. Larger on/off NRG H (R32, 56.6-214.4 kW heating) also offered. Series ranges reduced conservatively: scop_35: 3.90-4.43; scop_55: 3.27-3.49; seer: 4.44-5.13",
   "evidence": {
    "scop35": "SCOP A W/W 4,25 4,33 ... 4,02 E W/W 4,28 ... 4,43",
    "scop55": "SCOP A W/W 3,31 3,40 ... 3,27",
    "amb": "full load up to -15 °C ... and up to 49 °C in summer",
    "lw": "Sound power level A dB(A) 81,8 ... 88,1 E dB(A) 79,3 ..."
   },
   "t_flow_max": 60,
   "t_amb_min": -15,
   "t_amb_max": 49
  },
  {
   "id": "hp_aw-carrier-61aq",
   "family": "hp_aw",
   "manufacturer": "Carrier",
   "series": "AquaSnap 61AQ (R-290 high temperature)",
   "url_source": [
    "https://www.carrier.com/commercial/en/eu/products/heating-air-conditioning/air-to-water-heat-pumps/61aq/",
    "https://www.carrier.com/commercial/en/eu/news/news-article/carrier-launches-r-290-high-temperature-heat-pump-for-an-efficient-and-sustainable-future.html",
    "https://www.carrier.com/commercial/en/au/media/brochure_61AQ_carrier_EN_tcm171-289405.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2025-12-01",
   "capacity_kw": {
    "heat_min": 40,
    "heat_max": 130,
    "cool_min": 30,
    "cool_max": 110
   },
   "refrigerant": "R290",
   "gwp": 3,
   "seasonal": {
    "scop_35": 4.06,
    "scop_55": 3.31,
    "etas_h_35": 159.0,
    "etas_h_55": 129.0,
    "seer": null,
    "seer_comfort": 4.13,
    "seer_process": null,
    "etas_c": null,
    "sepr": 5.75
   },
   "t_flow_max_c": 75,
   "t_amb_min_c": -25,
   "t_amb_max_c": 50,
   "lw_db_a": {
    "min": 75.0,
    "max": 81.0
   },
   "compressor_type": "scroll",
   "circuits_min": 1,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": true,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "Modbus IP",
     "BACnet IP"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "PLAN listed 'AquaForce 61AQ'; Carrier markets 61AQ as AquaSnap. Launched Feb 2025. Capacity per EU page 40-130 kW heat, 30-110 kW cool (DK page/IOM: 40-140 kW). Modular up to 4 units (560 kW). Seasonal values over sizes 040P-120P of the brochure: SCOP 30/35 and 47/55 average climate, SEER 12/7 comfort, SEPR 12/7 process; SEER 23/18 = 5.15-5.70. Lw heating mode standard unit (Eurovent, +-3 dB(A)). 75 °C max LWT down to -7 °C; 70 °C down to -10 °C. Carrier participates in Eurovent LCP-HP; certificate number not found. Series ranges reduced conservatively: scop_35: 4.06-4.32; scop_55: 3.31-3.41; etas_h_35: 159-170; etas_h_55: 129-134; seer_comfort: 4.13-4.47; sepr: 5.75-5.90",
   "evidence": {
    "heat_kw": "Nominal heating capacity : 40-130 kW",
    "scop_55": "HA3 SCOP47/55°C 3,31 3,34 3,41",
    "sepr": "SEPR12/7°C Process high temp. 5,90 5,80 5,75",
    "lw": "Sound power in heating mode dB(A) 75,0 ... 81,0",
    "t_amb": "operates from -25°C up to +50°C as standard"
   },
   "t_flow_max": 75,
   "t_amb_min": -25,
   "t_amb_max": 50
  },
  {
   "id": "hp_aw-clivet-edge-evo-wisan-yme-1s",
   "family": "hp_aw",
   "manufacturer": "Clivet",
   "series": "Edge EVO 2.0 EXC WiSAN-YME 1 S",
   "url_source": [
    "https://www.clivet.com/it/prodotti/soluzioni-per-la-casa/pompa-di-calore/edge-evo-2.0-exc",
    "https://www.manualslib.com/manual/4208771/Clivet-Edge-Evo-2-0-Wisan-Yme-1-S-Series.html"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 4.2,
    "heat_max": 30.1,
    "cool_min": 4.5,
    "cool_max": 31.0
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": 4.2,
    "scop_55": 3.15,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 65,
   "t_amb_min_c": -25,
   "t_amb_max_c": 43,
   "lw_db_a": {
    "min": 55,
    "max": 70
   },
   "compressor_type": "rotary",
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "Modbus"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Light-commercial R-32 monobloc, 11 sizes; heat A7/W35 nominal, cooling A35/W18 nominal. Cascade up to 6 units / 180 kW. SCOP EN 14825 average climate. Max flow 65 °C full electric (75 °C hybrid with boiler). Cooling ambient max 46 °C only for sizes 9.1-14.1 (43 °C smaller) - 43 used. Lw ISO 9614-2. Series ranges reduced conservatively: scop_35: 4.2-5.22; scop_55: 3.15-3.52",
   "evidence": {
    "heat": "Air 7 °C - Water 35 °C Nominal heating capacity kW 4.20 ... 30.1",
    "scop55": "SCOP Average climate, Medium temperature 47/55 °C 3,31 ... 3,15",
    "lw": "Sound power dB(A) 55 ... 70",
    "amb": "Heating mode -25°C to 35°C"
   },
   "t_flow_max": 65,
   "t_amb_min": -25,
   "t_amb_max": 43
  },
  {
   "id": "hp_aw-daikin-ewyt-cz",
   "family": "hp_aw",
   "manufacturer": "Daikin",
   "series": "EWYT-CZ (R-32 small inverter)",
   "url_source": [
    "https://www.daikinapplied.eu/products/ewyt-cz"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 16,
    "heat_max": 90,
    "cool_min": 16,
    "cool_max": 90
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 5.41,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 60,
   "t_amb_min_c": null,
   "t_amb_max_c": 46,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": "scroll",
   "circuits_min": 1,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": true,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Manufacturer page: SEER up to 5.41; SCOP up to 4.19 (rating condition not stated, not mapped to scop_35/55); EER up to 3.16, COP up to 3.41. Heating ambient limit printed as '20 to 35 °C' (sign unclear) so t_amb_min is null. 60 °C stated for sanitary hot water. 1 or 2 circuits. Verified by own fetch 2026-10-23.",
   "evidence": {
    "capacity": "Cooling 16 – 90 kW; Heating 16 – 90 kW",
    "seer": "SEER up to 5.41",
    "t_amb_max_c": "from - 20 °C up to 46 °C (cooling)",
    "compressor": "Daikin in-house built scroll compressor with inverter technology"
   },
   "t_flow_max": 60,
   "t_amb_min": null,
   "t_amb_max": 46
  },
  {
   "id": "hp_aw-hoval-belaria-pro",
   "family": "hp_aw",
   "manufacturer": "Hoval",
   "series": "Belaria pro (R290)",
   "url_source": [
    "https://cdn.shopify.com/s/files/1/0929/2886/8699/files/Hoval_Catalogue_Extract_Belaria_pro__24__7019483.pdf",
    "https://www.hoval.fr/fr_FR/pompe-a-chaleur-air-eau-belaria-pro"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2025-04-01",
   "capacity_kw": {
    "heat_min": 3.5,
    "heat_max": 48.0,
    "cool_min": 4.9,
    "cool_max": null
   },
   "refrigerant": "R290",
   "gwp": 3,
   "seasonal": {
    "scop_35": 5.7,
    "scop_55": 4.2,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": 3.2,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 70,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": 46,
    "max": 56
   },
   "compressor_type": "scroll",
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "TopTronic E",
     "HovalConnect"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Family: pro comfort 3.5-14.5 kW, pro compact, pro (24) 11.8-24 kW, pro (40,50) 11.8-48 kW; cascade 2-4 x (40,50) up to 200 kW. SCOP 5.7/4.2 and SEER values for pro (24) only; SEER at A35W18 = 5.6 (not comfort 12/7); A35W7 = 3.2 mapped to seer_comfort. etas_h_35 'up to 210 %' for (40,50) not used (conservative). Lw outdoor unit EN 12102 46-56 dB(A), (40,50) not seen. Cooling max for (40,50) not found, so cool_max is null. Ambient limits not legible, null.",
   "evidence": {
    "heat": "Hoval Belaria pro (40,50) 11.8-48.0 kW",
    "scop": "35 °C/55 °C SCOP 5.7/4.2",
    "t_flow": "Max. flow temperature °C 70",
    "lw": "Sound power level EN 12102 outdoor unit dB(A) 46 51 50 / 56"
   },
   "t_flow_max": 70,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "hp_aw-mitsubishielectric-cahv-r",
   "family": "hp_aw",
   "manufacturer": "Mitsubishi Electric",
   "series": "Ecodan CAHV-R450YA-HPB",
   "url_source": [
    "https://mitsubishi-electric.co.nz/materials/PRODUCT/Hot-Water-Heat-Pump/CAHV-R450YA-HPB/01_Specifications/SPC_CAHV-R450YA-HPB_Specifications.pdf",
    "https://mitsubishi-electric.co.nz/materials/CityMulti/Brochures/CAHV-R450YA-HPB_JL22.pdf",
    "https://alklima.nl/leveringsprogramma/warmtepompen/lucht-water-utiliteit/cahv/cahv-z450-ya-hpb"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 40,
    "heat_max": 40,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": "R454C",
   "gwp": 148,
   "seasonal": {
    "scop_35": 3.57,
    "scop_55": 3.24,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 70,
   "t_amb_min_c": -25,
   "t_amb_max_c": 43,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Heating-only single module; heat_kw = rated 40.0 kW (EN 14511, A7/W45); cascade of up to 16 modules. SCOP stated as 'Low/Medium 3.57/3.24' (climate not stated, mapped to 35/55). Only sound pressure published (64 dB(A) at 1 m), no Lw. 70 °C flow down to -20 °C; at -25 °C flow 45-65 °C. Successor: CAHV-Z450YA-HPB (R290) announced in NL from Aug 2026; replacement not confirmed",
   "evidence": {
    "scop": "SCOP Low/Medium 3.57/3.24",
    "rated": "Capacity(EN14511) kW 40.0 ... COP 2.85",
    "t_flow": "Outlet water temperature 24-70°C",
    "t_amb": "Outdoor temperature D.B. -25-43°C"
   },
   "t_flow_max": 70,
   "t_amb_min": -25,
   "t_amb_max": 43
  },
  {
   "id": "hp_aw-mitsubishielectric-cahv-z",
   "family": "hp_aw",
   "manufacturer": "Mitsubishi Electric",
   "series": "Ecodan CAHV-Z450YA-HPB (R290)",
   "url_source": [
    "https://mitsubishi-electric.co.nz/materials/PRODUCT/Hot-Water-Heat-Pump/CAHV-Z450YA-HPB/01_Specifications/SPC_CAHV-Z450YA-HPB_Specifications.pdf",
    "https://confort.mitsubishielectric.fr/professionnel/modele/cahv-z450ya-hpb",
    "https://alklima.nl/leveringsprogramma/warmtepompen/lucht-water-utiliteit/cahv/cahv-z450-ya-hpb"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-08-01",
   "capacity_kw": {
    "heat_min": 40.0,
    "heat_max": 40.0,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": "R290",
   "gwp": 3,
   "seasonal": {
    "scop_35": 4.12,
    "scop_55": 3.25,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 75,
   "t_amb_min_c": -25,
   "t_amb_max_c": 43,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": "scroll",
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": true,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "Modbus (MelcoBEMS Mini)"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Heating-only single 40 kW module (EN 14511 A7/W45); cascade up to 7 units / 280 kW (NZ brochure). SCOP 'Low/Medium 4.12/3.25' mapped to 35/55. R290 4.8 kg. EU availability from Aug 2026 (alklima NL); FR page same databook. Only sound pressure published (65 dB(A) at 1 m).",
   "evidence": {
    "cap": "Capacity(EN14511) kW 40.0",
    "scop": "SCOP Low/Medium 4.12/3.25",
    "t": "Outlet water temperature °C 24-75; Outdoor temperature °C -25-43",
    "ref": "R290, 4.8 kg GWP 3"
   },
   "t_flow_max": 75,
   "t_amb_min": -25,
   "t_amb_max": 43
  },
  {
   "id": "hp_aw-mitsubishielectric-qahv",
   "family": "hp_aw",
   "manufacturer": "Mitsubishi Electric",
   "series": "QAHV-N560YA-HPB (CO2)",
   "url_source": [
    "https://www.mitsubishi-electric.co.nz/materials/PRODUCT/Hot-Water-Heat-Pump/QAHV-N560YA-HPB/01_Specifications/SPC_QAHV-N560YA-HPB.pdf",
    "https://mee.no/dokumenter/2023/08/qahv-databook-pdf.pdf/",
    "https://www.mitsubishi-les.com/fr-be/qahv-n560ya-hpb-3971.html"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2023-08-01",
   "capacity_kw": {
    "heat_min": 40,
    "heat_max": 40,
    "cool_min": null,
    "cool_max": null
   },
   "refrigerant": "R744",
   "gwp": 1,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 90,
   "t_amb_min_c": -25,
   "t_amb_max_c": 43,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": "scroll",
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": true,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Sanitary/process hot water heat pump (once-through, 55-90 °C outlet, inlet ideally <=29 °C), not a 35/55 space-heating loop unit. heat_kw = rated 40 kW; 56 kW in maximum capacity mode. COP 3.65 at A7, water 9->65 °C (not seasonal). No SCOP/etas published. Only sound pressure published (56/58 dB(A) at 1 m), no Lw. Full capacity down to -3 °C outdoor. Data book 2023 (stale >12 months; still listed on EU sites 2026).",
   "evidence": {
    "cap": "Capacity kW 40.0 (56.0*1)",
    "t_flow": "Outlet water temp 55–90°C",
    "t_amb": "Outdoor temp D.B. -25~43°C",
    "coating": "QAHV-N560YA-HPB-BS COASTAL PROTECTION MODEL"
   },
   "t_flow_max": 90,
   "t_amb_min": -25,
   "t_amb_max": 43
  },
  {
   "id": "hp_aw-swegon-bluebox-zeta-sky",
   "family": "hp_aw",
   "manufacturer": "Swegon",
   "series": "Blue Box ZETA SKY HP",
   "url_source": [
    "https://www.swegon.com/fr/produits-et-services/production-de-chaud-et-de-froid/heating/zeta-sky/",
    "https://www.western.nl/Portals/1/Productdatabase/Manual/Zeta%20Sky%20Technische%20brochure%2022082022.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 30,
    "heat_max": 240,
    "cool_min": 30,
    "cool_max": 240
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 60,
   "t_amb_min_c": -15,
   "t_amb_max_c": 48,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": "scroll",
   "circuits_min": 1,
   "inverter": null,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Series 30-240 kW (17 sizes); HP versions R32 (R7) or R454B (R5) - R32 used as the higher GWP variant. Fixed-speed scroll; inverter only in Hi / Hi HP versions (inverter null at series level). Ecodesign 2016/2281 Tier 2 stated. 'Up to' SEER/SCOP figures in brochure not attributable to version/condition, so null. 48 °C = cooling limit; -15 °C = HP heating limit.",
   "evidence": {
    "cap": "High efficiency air source chiller and heat pump 30÷240 kW ZETA SKY",
    "t_flow": "hot water up to 60°C",
    "t_amb": "down to -15°C ... from -20°C up to 48°C",
    "noise": "/LN up to -2 dB(A) sound power level /SLN up to -4 dB(A)"
   },
   "t_flow_max": 60,
   "t_amb_min": -15,
   "t_amb_max": 48
  },
  {
   "id": "hp_aw-systemair-sysaqua-r32",
   "family": "hp_aw",
   "manufacturer": "Systemair",
   "series": "SYSAQUA R32 H (reversible)",
   "url_source": [
    "https://planetaklimata.com.ua/instr/Systemair/Systemair_SYSAQUA_R32_Eng.pdf",
    "https://pdf.directindustry.com/pdf/systemair/sysaqua-r32/41007-972566.html",
    "https://www.systemair.com/de-at/kontakt-support/downloads/kataloge/kaelte-und-klimageraete"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2021-09-01",
   "capacity_kw": {
    "heat_min": 53,
    "heat_max": 182,
    "cool_min": 50,
    "cool_max": 176
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 5.1,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 53,
   "t_amb_min_c": -1,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": "scroll",
   "circuits_min": 1,
   "inverter": null,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Replaces the legacy R410A Syscroll Air EVO HP. Catalogue 09/2021 (STALE >12 months; still on Systemair download page). Sizes 50-170; per-size SCOP 3.54-3.99 and ηs,h 140-156 % with unread rating footnote (not mapped). SEER 'up to 5.1' (basis not stated). Heating flow 55 °C (53 °C sizes 150-170) and heating ambient -15 °C (-1 °C sizes 150-170) - conservative values used. Only sound pressure at 10 m published (46.4-59.2 dB(A)).",
   "evidence": {
    "cap": "Scroll compressors 50 → 176 kW 53 → 182 kW",
    "seer": "SEER 5,1 up to SCOP 4,0 up to",
    "t_flow": "(3) 53°C for sizes 150-170 ... 55°C -15°C",
    "circ": "Number of refrigerant circuit 1"
   },
   "t_flow_max": 53,
   "t_amb_min": -1,
   "t_amb_max": null
  },
  {
   "id": "hp_aw-trane-sintesis-advantage-cxaf",
   "family": "hp_aw",
   "manufacturer": "Trane",
   "series": "Sintesis Advantage CXAF",
   "url_source": [
    "https://trane.eu/uk/equipment/product-details.html?prodId=216",
    "https://www.trane.com/Resources/Partners/6045999d-f30d-4f1d-b718-e44ad28e6a5c/documents/CG-SVX057H-GB_0426.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-04-01",
   "capacity_kw": {
    "heat_min": 127,
    "heat_max": 700,
    "cool_min": 128,
    "cool_max": 680
   },
   "refrigerant": "R454B",
   "gwp": 466,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": null,
   "t_amb_max_c": 52,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": "scroll",
   "circuits_min": null,
   "inverter": false,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": true,
    "low_ambient": true,
    "bms": [
     "LonMark",
     "BACnet",
     "Modbus"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Current on trane.eu; IOM rev. April 2026. Fixed-speed scroll (Adaptive Frequency Drive listed as option). R410A also still listed. Per-size SCOP 3.52-3.76 / SEER 4.48-4.89 in IOM with temperature basis not visible, so seasonal fields null. t_amb_max 52 °C with high/wide ambient option; heating envelope not confirmed (t_amb_min null). Circuits per size not confirmed.",
   "evidence": {
    "cap": "Cooling capacity: 128 - 680 kW Heating capacity: 127 - 700 kW",
    "comp": "Compressor type Scroll Compressor regulation type Fixed Speed",
    "amb": "D = Wide Ambient [-20°C; 52°C]",
    "noise": "3 low-noise packages: SN, LN, XLN"
   },
   "t_flow_max": null,
   "t_amb_min": null,
   "t_amb_max": 52
  },
  {
   "id": "hp_aw-viessmann-vitocal-250-a-pro",
   "family": "hp_aw",
   "manufacturer": "Viessmann",
   "series": "Vitocal 250-A PRO (R290)",
   "url_source": [
    "https://www.viessmann.be/nl/producten/warmtepompen/vitocal-250-a-pro.html",
    "https://www.viessmann.co.uk/en/products/heat-pump/vitocal-250-a-pro.html",
    "https://www.viessmann-climatesolutions.com/en/newsroom/solution-offering/production-for-vitocal-250-a-pro-launched-in-berlin.html"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 8.9,
    "heat_max": 39.5,
    "cool_min": 10.4,
    "cool_max": 24.1
   },
   "refrigerant": "R290",
   "gwp": 3,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": 70,
   "t_amb_min_c": null,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": 58.2,
    "max": 69.8
   },
   "compressor_type": "scroll",
   "circuits_min": 1,
   "inverter": null,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "PLAN listed Vitocal 300-A Pro; current R290 commercial model is Vitocal 250-A PRO (AWO-AC-AF 251.A40), single 39.5 kW size (A7/W35, modulating 8.9-39.5), cascade up to 4 units (152 kW). Cooling figures differ between Viessmann pages (BE-NL 10.4-24.1 kW used; UK 26.0 kW W7/A35). 70 °C flow down to -2 °C outdoor; minimum outdoor temperature not stated. Energy class A+++ at W35 and W55, SCOP not published on these pages. Variable-output scroll (inverter not stated).",
   "evidence": {
    "heat": "verwarmingsvermogen volgens EN 14511 (A7/W35) 8,9 tot 39,5 kW",
    "t_flow": "Maximum flow temperature (down to -2 °C) 70 °C",
    "lw": "Nominal/maximum sound power level: 58.2/69.8 dB(A)",
    "circ": "Number of compressors: 1 – Number of refrigerant circuits: 1"
   },
   "t_flow_max": 70,
   "t_amb_min": null,
   "t_amb_max": null
  },
  {
   "id": "vrf-daikin-vrv5-hp-rxya",
   "family": "vrf",
   "manufacturer": "Daikin",
   "series": "VRV 5 Heat Pump RXYA-A (R-32)",
   "url_source": [
    "https://www.daikin.eu/en_us/products/product.html/RXYA-A.html",
    "https://www.daikin.pt/content/dam/document-library/catalogues/ac/vrv/rxya-a/VRV%205%20Heat%20Pump_Product%20flyer_ECPEN25-233_English.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2025-06-01",
   "capacity_kw": {
    "heat_min": 22.4,
    "heat_max": 56.0,
    "cool_min": 22.4,
    "cool_max": 56.0
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": 4.09,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 7.12,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -20,
   "t_amb_max_c": 46,
   "lw_db_a": {
    "min": 78.3,
    "max": 87.9
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": 165,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Single units RXYA8A-20A (8-20 HP), Prated values; RYMA5A module only in multi combinations. Max heating capacity 25.0-63.0 kW. SCOP/SEER from partial catalogue rows (seasonal space heating SCOP mapped to scop_35 as VRF air-to-air value, not EN 14825 water 35 °C). Heating min -20 °CWB, cooling max 46 °CDB. Lw cooling single units; heating up to 89.6 dB(A). Longest actual pipe 165 m (190 m equivalent), total piping 1000 m. Inverter assumed from VRV technology - verify. R-32 charge limits per EN 378 apply. Series ranges reduced conservatively: scop_35: 4.09-4.49; seer: 7.12-7.55",
   "evidence": {
    "cap": "Heating capacity Prated, h kW ... 22.4 ... 56.0",
    "seer": "SEER 7.55 7.42 7.12 7.18 7.16",
    "amb": "Operation range Cooling/Heating '-5 ~ 46/ '-20 ~ 16",
    "pipe": "Maximum 165/190 m"
   },
   "t_flow_max": null,
   "t_amb_min": -20,
   "t_amb_max": 46
  },
  {
   "id": "vrf-daikin-vrv5-hr-reya",
   "family": "vrf",
   "manufacturer": "Daikin",
   "series": "VRV 5 Heat Recovery REYA-A (R-32)",
   "url_source": [
    "https://www.daikin-ce.com/content/dam/document-library/catalogues/ac/vrv/reya-a9/VRV%205%20Heat%20Recovery_Product%20flyer_ECPEN25-232_English.pdf",
    "https://www.daikin.es/content/dam/MDM/TechnicalDrawings/VRV/REYA-A_REMA-A/en/REYA-A.REMA5A_refpipsel_4D141190A_3_EN.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2025-06-01",
   "capacity_kw": {
    "heat_min": 25.0,
    "heat_max": 87.5,
    "cool_min": 22.4,
    "cool_max": 78.5
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": 4.09,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": 262.2,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -20,
   "t_amb_max_c": 46,
   "lw_db_a": {
    "min": 78.3,
    "max": 89.6
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": true,
   "max_pipe_length_m": 120,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": true,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "3-pipe heat recovery; REYA8A-20A singles, multi up to REYA28A (max 90 kW heating). SCOP (air-to-air) mapped to scop_35. SEER not stated; ηs,c 262.2-306.1 % given (etas_c conservative 262.2). Longest actual pipe from selection sheet ambiguous (120/165 m) - conservative 120 m. Total piping 1000 m (500 m for some combinations). Inverter assumed from VRV technology - verify. Series ranges reduced conservatively: scop_35: 4.09-4.49",
   "evidence": {
    "cap": "22.4 kW ~ 78.5 kW / 25.0 KW ~ 87.5 kW",
    "etas_c": "ηs,c % 290.8% ... 262.2%",
    "amb": "-5 ~ 46/ -20 ~ 16",
    "pipe": "120/165 m (*3)"
   },
   "t_flow_max": null,
   "t_amb_min": -20,
   "t_amb_max": 46
  },
  {
   "id": "vrf-fujitsu-airstage-vr-iv",
   "family": "vrf",
   "manufacturer": "Fujitsu General",
   "series": "Airstage VR-IV heat recovery (R410A)",
   "url_source": [
    "https://fujitsu-general.com/g-eu/products/vrf/vr4/ajh252galdhh.html",
    "https://webstore.uk.fujitsu-general.com/22-4kw-vr-iv-vrf-outdoor-unit-3-pipe-r410a-3-ph-ajy072galbh",
    "https://www.generalww.com/shared/se/pdf-feur-support-ctlg-3ef046-2606e-vrf-03.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-06-01",
   "capacity_kw": {
    "heat_min": 22.4,
    "heat_max": null,
    "cool_min": 22.4,
    "cool_max": 78.4
   },
   "refrigerant": "R410A",
   "gwp": 2088,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -20,
   "t_amb_max_c": 46,
   "lw_db_a": {
    "min": 75,
    "max": 82
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": true,
   "max_pipe_length_m": 165,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "3-pipe heat recovery, 8-48 HP; cool_max = largest value seen (28 HP combination AJH252GALDHH, 78.4 kW), series max not found. Lw from 8 and 14 HP modules only. 165 m actual pipe from AU/NZ catalogue. Fujitsu 2026 catalogue also lists R32 VU-V series (HR and HP modular), not confirmed as replacement. SCOP/SEER not found.",
   "evidence": {
    "cap": "Nom. Heating Capacity: 22.4kW; Nom. Cooling Capacity: 22.4kW ... up to 48HP",
    "amb": "Heating -20 to 21 °CDB; Cooling -10 to 46 °CDB",
    "pipe": "165m Actual pipe length (VR-IV, V-III)",
    "ref": "R410A (2,088)"
   },
   "t_flow_max": null,
   "t_amb_min": -20,
   "t_amb_max": 46
  },
  {
   "id": "vrf-hitachi-set-free-sigma",
   "family": "vrf",
   "manufacturer": "Hitachi",
   "series": "SET FREE SIGMA RAS-FSXNSE / FSXNPE (R410A)",
   "url_source": [
    "https://ultimateair.co.uk/wp-content/uploads/2023/10/SET-FREE-SIGMA-UK.pdf",
    "https://pre.hitachiaircon.com/es/noticias/set-free-sigma-la-revolucion-de-los-vfr-1",
    "https://documentation.hitachiaircon.com/de/de/vrf/ras-fs-x-n-s-p-e"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2023-10-01",
   "capacity_kw": {
    "heat_min": 16,
    "heat_max": null,
    "cool_min": 14,
    "cool_max": 268
   },
   "refrigerant": "R410A",
   "gwp": 2088,
   "seasonal": {
    "scop_35": 3.68,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 6.19,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -20,
   "t_amb_max_c": 48,
   "lw_db_a": {
    "min": 75,
    "max": 92
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": 165,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "FSXNSE standard 8-96 HP, FSXNPE high efficiency 5-72 HP; combinations up to 268 kW cooling. 2-pipe heat pump record (3-pipe versions exist, not covered). Cooling max 48 °C FSXNSE (52 °C FSXNPE). Catalogue swaps heating/cooling range labels - physical meaning used. R410A (GWP 2088). UK catalogue 2023 (stale >12 months; still on Hitachi EU documentation portal). Series ranges reduced conservatively: scop_35: 3.68-5.06; seer: 6.19-8.33",
   "evidence": {
    "cap": "agrupaciones de unidades sumando hasta 268kW; unidad de tan sólo 14kW",
    "seer": "SCOP up to 5.06 and SEER up to 8.33",
    "pipe": "Longest length actual (equivalent) 165m (190m)",
    "lw": "Sound Power dB(A) 80 82 82 85 85"
   },
   "t_flow_max": null,
   "t_amb_min": -20,
   "t_amb_max": 48
  },
  {
   "id": "vrf-lg-multi-v-i",
   "family": "vrf",
   "manufacturer": "LG",
   "series": "MULTI V i (ZRUM R32 / ARUM R410A)",
   "url_source": [
    "https://www.lg.com/uk/business/hvac/commercial-solutions/vrf-system/multi-v-i/zrum080lts6/",
    "https://www.lg.com/uk/business/hvac/commercial-solutions/vrf-system/multi-v-i/zrum120lte6/",
    "https://www.lg.com/uk/business/hvac/vrf/multi-v-i/arum240lte6/"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 22.4,
    "heat_max": null,
    "cool_min": null,
    "cool_max": 50.4
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": 4.31,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 6.91,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -30,
   "t_amb_max_c": 52,
   "lw_db_a": {
    "min": 78,
    "max": 89
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": true,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "8-26 HP per module, up to 96 HP with 4 modules; LTE6 units are heat pump / heat recovery. Refrigerant R32 (ZRUM) or R410A (ARUM, GWP 2088). cool_max = largest rated value seen (18 HP, 50.4 kW) - series max not published in sources read; heat max not found. SCOP/SEER/Lw only for models seen. Full capacity to -10 °C heating / 43 °C cooling. Pipe length, coil coating, BMS not found for EU. Series ranges reduced conservatively: scop_35: 4.31-4.99; seer: 6.91-8.28",
   "evidence": {
    "heat": "ZRUM080LTS6: HEATING CAPACITY - Max (kW) 25.2 - Rated (kW) 22.4",
    "range": "26HP in a single unit, scaling to a 96HP by combining up to 4 units",
    "amb": "heating operation ... down to -30°C; cooling operation is up to 52°C",
    "lw": "ZRUM200LTE6 Cooling / Heating (dB(A)) 86.0 / 89.0"
   },
   "t_flow_max": null,
   "t_amb_min": -30,
   "t_amb_max": 52
  },
  {
   "id": "vrf-midea-v8-pro",
   "family": "vrf",
   "manufacturer": "Midea",
   "series": "V8 PRO combinable (MV8-xxxWV2RN1E, R410A)",
   "url_source": [
    "https://mdhome.com.au/wp-content/uploads/2024/07/TM_Midea_VRF_V8-PRO_EU-Technical-Manual_20230801_V3.pdf",
    "https://mideauk.co.uk/wp-content/uploads/2026/09/31885_MIDEA_SALES_SHEET_V8_HEAT_PUMP_SERIES_V01PH01.pdf",
    "https://www.mideahvac.fr/produit/midea-v8-pro-serie/"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-09-01",
   "capacity_kw": {
    "heat_min": 27.0,
    "heat_max": 95.0,
    "cool_min": 25.2,
    "cool_max": 85.0
   },
   "refrigerant": "R410A",
   "gwp": 2088,
   "seasonal": {
    "scop_35": 4.0,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 5.68,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -30,
   "t_amb_max_c": 55,
   "lw_db_a": {
    "min": 86,
    "max": 93
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": 175,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "Europe version (E suffix), modules 8-32 HP, combinations to 96 HP; capacity max = largest single module seen (30 HP, 85.0/95.0 kW). Two data-book revisions give different SEER/SCOP (ranges cover both; conservative min used). Lw for 16-30 HP only. 175 m actual (200 m equivalent) from Midea UK 2026 sheet. ErP information document WP-MD22U-102E-EN-E-PRO exists (not read). R32 new-generation V8 announced ISH 2025. Series ranges reduced conservatively: scop_35: 4.00-4.37; seer: 5.68-7.33",
   "evidence": {
    "cap": "MV8-252WV2RN1E(PRO) ... Cooling Capacity kW 25.2; Heating 27.0",
    "amb": "Cooling -15 to 55 ... Heating -30 to 30",
    "pipe": "Longest piping length – actual (equivalent): 175m (200m)",
    "lw": "Sound power level dB(A) 86 ... 93"
   },
   "t_flow_max": null,
   "t_amb_min": -30,
   "t_amb_max": 55
  },
  {
   "id": "vrf-mitsubishielectric-citymulti-r2",
   "family": "vrf",
   "manufacturer": "Mitsubishi Electric",
   "series": "City Multi R2 PURY-(E)P Y(S)NW-A2 (R410A)",
   "url_source": [
    "https://les.mitsubishielectric.it/en/products-solutions/business-solutions/vrf-systems/vrf-systems-heat-recovery/pury-ep-ysnw-a2-bs",
    "https://docs.planning.org.uk/20251223/88/T7GZ1SQXFV300/of900xxri9lsuq0u.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": null,
    "heat_max": null,
    "cool_min": 22.4,
    "cool_max": 120
   },
   "refrigerant": "R410A",
   "gwp": 2088,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -20,
   "t_amb_max_c": 52,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": true,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": true,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "2-pipe heat recovery (simultaneous heating/cooling). EU page 'Power from 22.4 to 120 kW' (mode not stated; taken as cooling, ME model numbering). R410A (GWP 2088) - check F-gas 2024/573 placing-on-market rules for the project. R32 heat recovery PURY-M YNW-A1 (22-56 kW) also sold, not stated successor. Seasonal values only relative (+49 % SCOP / +139 % SEER vs YLM); Lw and longest pipe not found (90 m is height difference).",
   "evidence": {
    "cap": "Power from 22.4 to 120 kW",
    "amb": "Temp. Outdoor Minimum -20°C; Extended operation in Cooling up to 52°C",
    "hr": "simultaneous two-pipe cooling/heating systems with heat recovery"
   },
   "t_flow_max": null,
   "t_amb_min": -20,
   "t_amb_max": 52
  },
  {
   "id": "vrf-mitsubishielectric-citymulti-y",
   "family": "vrf",
   "manufacturer": "Mitsubishi Electric",
   "series": "City Multi Y (PUHY-M YNW, R32 / PUHY-EP YNW, R410A)",
   "url_source": [
    "https://les.mitsubishielectric.it/en/products-solutions/business-solutions/hvrf/hvrf-heat-pump-systems/y-line",
    "https://les.mitsubishielectric.it/en/puhy-ep-ysnw-a2-bs",
    "https://www.schiessl-kaelte.com/en_DE/Shop/Air-conditioners-ventilation-systems/Air-conditioners/VRF/Outdoor-units/two-pipe-system/Mitsubishi-air-conditioner-outdoor-unit-City-Multi-PUHY-M300-YNW-A1-R32~p471457"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 25.0,
    "heat_max": 37.5,
    "cool_min": 22.4,
    "cool_max": 56
   },
   "refrigerant": "R32",
   "gwp": 675,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -20,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": null,
   "options": {
    "coil_coating": null,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": [
     "BACnet",
     "LonWorks"
    ]
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "PUHY-M YNW-A1 (R32): 22.4-56 kW per Mitsubishi Electric Italy Y-line page (mode not stated, taken as cooling); dealer data for sizes 200-300: 22.4-33.5 kW cooling, 25.0-37.5 kW heating (heat_max partial). R410A PUHY-(E)P Y(S)NW-A2 still listed (GWP 2088). Newer R32 PUHY-M Y(S)XM-A on ME Ireland site (-25/52 °C), not stated successor. No Eurovent/EPREL seasonal values, Lw or pipe length found. BMS/low noise from AU site.",
   "evidence": {
    "cap": "Leistungsbereiche von 22,4 kW bis 33,5 kW Kälteleistung sowie von 25,0 kW bis 37,5 kW Heizleistung",
    "amb": "Temp. Outdoor Minimum -20°C",
    "bms": "BACnet and LonWorks protocols"
   },
   "t_flow_max": null,
   "t_amb_min": -20,
   "t_amb_max": null
  },
  {
   "id": "vrf-panasonic-ecoi-ex-me2",
   "family": "vrf",
   "manufacturer": "Panasonic",
   "series": "ECOi EX ME2 2-pipe (R410A)",
   "url_source": [
    "https://www.aircon.panasonic.eu/FR_fr/model/u-16me2e8-1/",
    "https://www.aircon.panasonic.eu/FR_fr/model/u-20me2e8-1/",
    "https://aircon.cis.panasonic.com/series/seria-5958/"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2025-01-01",
   "capacity_kw": {
    "heat_min": 25.0,
    "heat_max": 252.0,
    "cool_min": 22.4,
    "cool_max": 224.0
   },
   "refrigerant": "R410A",
   "gwp": 2088,
   "seasonal": {
    "scop_35": 4.05,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 7.56,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -25,
   "t_amb_max_c": 52,
   "lw_db_a": {
    "min": 81,
    "max": 82
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": 200,
   "options": {
    "coil_coating": true,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "8-80 HP combinations (CIS series table; EU pages 8-64 HP). SCOP/SEER/Lw only for 2-3 models (U-16/U-20ME2E8, 18 HP) - not series-wide. 200 m actual piping from Panasonic Asia-Pacific pages. R32 ECOi EX MZ1 (16-48 HP) is the new generation, not stated as successor. Series ranges reduced conservatively: scop_35: 4.05-4.09",
   "evidence": {
    "cap": "Cooling capacity (Nominal) kW 22,4 ... 224,0; Heating 25,0 ... 252,0",
    "amb": "unique heating capacity at -25°C; Cool -10 ~ +52",
    "pipe": "Actual piping length: 200 m",
    "coat": "Bluefin full line up EX"
   },
   "t_flow_max": null,
   "t_amb_min": -25,
   "t_amb_max": 52
  },
  {
   "id": "vrf-panasonic-ecoi-ex-mf3",
   "family": "vrf",
   "manufacturer": "Panasonic",
   "series": "ECOi EX MF3 3-pipe heat recovery (R410A)",
   "url_source": [
    "https://www.aircon.panasonic.eu/FR_fr/product/3-pipe-ecoi-ex-mf3-series/",
    "https://www.aircon.panasonic.eu/FR_fr/model/U-16MF3E8/",
    "https://www.aircon.panasonic.eu/LU_de/ranges/vrf/ecoi-vrf-systems/"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2025-04-11",
   "capacity_kw": {
    "heat_min": 25.0,
    "heat_max": 50.0,
    "cool_min": 22.4,
    "cool_max": 45.0
   },
   "refrigerant": "R410A",
   "gwp": 2088,
   "seasonal": {
    "scop_35": 3.84,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 6.12,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -20,
   "t_amb_max_c": 52,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": true,
   "max_pipe_length_m": 200,
   "options": {
    "coil_coating": true,
    "low_noise": true,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "3-pipe heat recovery, single modules 8-16 HP; combinations 50.0-135.0 kW (mode not stated) - heat/cool max kept at single-module values. Simultaneous mode ambient -10 to +24 °C DB. SCOP (air-to-air) mapped to scop_35. Lw not clearly published (sound pressure 54-62 dB(A)). Series ranges reduced conservatively: scop_35: 3.84-4.92; seer: 6.12-7.18",
   "evidence": {
    "cap": "Puissance calorifique nominale kW 25,00 [U-8MF3E8] … 50,00 [U-16MF3E8]",
    "scop": "SCOP 4,92 4,30 4,32 4,17 3,84",
    "amb": "Heat (WBT) -20°C ~ 18°C; Cool (DBT) -10°C ~ 52°C",
    "pipe": "Actual piping length 200 m"
   },
   "t_flow_max": null,
   "t_amb_min": -20,
   "t_amb_max": 52
  },
  {
   "id": "vrf-samsung-dvm-s2",
   "family": "vrf",
   "manufacturer": "Samsung",
   "series": "DVM S2 (AM...AXVGGH/GGR, R410A)",
   "url_source": [
    "https://samsung-climatesolutions.com/fr/b2c/products/dvm/dvm-s2-outdoor-high-eer.html",
    "https://samsung-climatesolutions.com/it/b2c/products/dvm/dvm-s2-outdoor-heat-recovery-high-eer.html",
    "https://samsung-climatesolutions.com/fr/b2c/products/dvm/dvm-s2-outdoor-standard.html"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-10-23",
   "capacity_kw": {
    "heat_min": 22.4,
    "heat_max": null,
    "cool_min": 22.4,
    "cool_max": 72.8
   },
   "refrigerant": "R410A",
   "gwp": 2088,
   "seasonal": {
    "scop_35": null,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": null,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -25,
   "t_amb_max_c": null,
   "lw_db_a": {
    "min": null,
    "max": null
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": true,
   "max_pipe_length_m": 220,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "EU model codes AM***AXVGGH/EU (heat pump) and AXVGGR/EU (heat recovery); single modules 8-26 HP, combined up to 98 HP; DVM S2 R32 version up to 60 HP also sold. -25 °C heating from Standard page. No EU cooling max, SCOP/SEER or Lw found. Max piping length 220 m (type of length as stated on page).",
   "evidence": {
    "cap": "Puissances disponibles - 22.4KW - 28.0KW - ... - 72.8KW",
    "amb": "Chaud (°C) -25 ~ 24 ℃",
    "pipe": "Installation Max. Longueur [m] 220 m",
    "hr": "DVM S2 - Recupero di calore (R410A) AM080AXVGGR/EU"
   },
   "t_flow_max": null,
   "t_amb_min": -25,
   "t_amb_max": null
  },
  {
   "id": "vrf-toshiba-smms-u",
   "family": "vrf",
   "manufacturer": "Toshiba",
   "series": "SMMS-u (MMY-MUP, R410A)",
   "url_source": [
    "https://toshiba-aircon.gr/wp-content/uploads/2026/07/TOSHIBA-VRF.pdf",
    "https://www.cdlweb.info/wp-content/uploads/2021/05/SMMSu-MUP1401HT8P-E.pdf",
    "https://www.cdlweb.info/wp-content/uploads/2024/11/Toshiba-VRF-Specification-CDL-FINAL-1_Part189-smmsu-801.pdf"
   ],
   "source_type": "catalogue",
   "cert_no": null,
   "data_date": "2026-07-01",
   "capacity_kw": {
    "heat_min": 22.4,
    "heat_max": 61.5,
    "cool_min": 22.4,
    "cool_max": 67.0
   },
   "refrigerant": "R410A",
   "gwp": 2088,
   "seasonal": {
    "scop_35": 4.43,
    "scop_55": null,
    "etas_h_35": null,
    "etas_h_55": null,
    "seer": 7.44,
    "seer_comfort": null,
    "seer_process": null,
    "etas_c": null,
    "sepr": null
   },
   "t_flow_max_c": null,
   "t_amb_min_c": -25,
   "t_amb_max_c": 52,
   "lw_db_a": {
    "min": 75,
    "max": 90
   },
   "compressor_type": null,
   "circuits_min": null,
   "inverter": true,
   "heat_recovery": false,
   "max_pipe_length_m": 170,
   "options": {
    "coil_coating": null,
    "low_noise": null,
    "high_ambient": null,
    "low_ambient": null,
    "bms": []
   },
   "atex": null,
   "h2_ready": null,
   "turndown": null,
   "notes": "2-pipe heat pump, single modules 8-24 HP (24 HP: 67.0 kW cooling / 61.5 kW heating); combinations up to at least 114 HP (318.5 kW cooling). Still in Toshiba Greece 2026/07 European range as R410A (GWP 2088); no R32 SMMS-u found (R32: MiNi SMMS, SHRM Advance HR). SCOP (air-to-air) mapped to scop_35; SEER for 8/10 HP only. Lw for 8-20 HP. Pipe 170 m real (210 m equivalent, 2021 sheet). Series ranges reduced conservatively: scop_35: 4.43-4.78; seer: 7.44-7.73",
   "evidence": {
    "cap": "MMY-MUP0801HT8P-E 8 22.4 22.4 25.0",
    "scop": "SCOP ŋ/std 177.0%/4.5 188.2%/4.78",
    "amb": "Cooling/Heating °C -10.0 to 52.0/-25.0 to 15.5",
    "pipe": "Maximum Equivalent Length m 210 Real Length m 170"
   },
   "t_flow_max": null,
   "t_amb_min": -25,
   "t_amb_max": 52
  }
 ],
 "excluded": [
  {
   "id": "boiler_gas-buderus-logamax-plus-gb192i",
   "manufacturer": "Buderus (Bosch)",
   "series": "Logamax plus GB192i",
   "reason": "Superseded by Logamax plus GB192i.2 (Buderus BE pages, 2026-10-23).",
   "url_source": [
    "https://www.buderus.com/be/nl/ocs/residentieel-%3C-70kw-/logamax-plus-gb192i2-20565655-p/"
   ]
  },
  {
   "id": "boiler_gas-acv-prestige-excellence",
   "manufacturer": "ACV",
   "series": "Prestige Excellence",
   "reason": "Prestige Excellence is a residential wall-hung combi (US market, AFUE), not a commercial range. Replaced in this dataset by ACV Compact Condens (170-600 kW).",
   "url_source": [
    "https://triangletube.com/products/gas-condensing-combi-boilers/prestige-wall-excellence/"
   ]
  },
  {
   "id": "boiler_gas-ygnis-varmax",
   "manufacturer": "Ygnis",
   "series": "Varmax (mk1)",
   "reason": "Varmax 1 documentation archived on ygnis.be; current product Varmax 2.",
   "url_source": [
    "https://www.ygnis.be/condenserende-gasketels/varmax-2-3-aansluitingen/"
   ]
  },
  {
   "id": "chiller_ac-carrier-30rbm-30rbp",
   "manufacturer": "Carrier",
   "series": "AquaSnap 30RBM/30RBP (R-410A)",
   "reason": "R-410A range replaced on Carrier EU pages by AquaSnap 30RB/30RBP R-32 ('compared to the previous range using R-410A'). Successor 30RB/30RBP not yet extracted.",
   "url_source": [
    "https://www.carrier.com/commercial/en/kw/products/commercial/chillers/30rbm-rbp/",
    "https://www.carrier.com/commercial/en/nl/products/air-conditioning/air-cooled-chillers/30rb--30rbp/"
   ]
  },
  {
   "id": "chiller_ac-mehits-nx-n-g05",
   "manufacturer": "Mitsubishi Electric (MEHITS)",
   "series": "NX-N-G05",
   "reason": "No NX-N-G05 found on the current MEHITS EU site (2026-10-23); current scroll family is G06 (R454B). Replaced by NX-N-G06 0604T-1204T (inferred by naming and size).",
   "url_source": [
    "https://www.mitsubishi-les.com/en-de/nx-n-g06-0604t-1204t-2515.html"
   ]
  },
  {
   "id": "chiller_ac-lennox-ecologic",
   "manufacturer": "Lennox EMEA",
   "series": "Ecologic",
   "reason": "Legacy R410A-era range (guide 0407), not in the current Lennox EMEA chiller list (2026-10-23). Replaced in this dataset by eComfort MC R32.",
   "url_source": [
    "https://lennox.lennoxemea.com/fr/products/air-conditioning-and-heating/chillers-and-heat-pumps"
   ]
  },
  {
   "id": "hp_aw-carrier-30rqv",
   "manufacturer": "Carrier",
   "series": "AquaSnap 30RQV",
   "reason": "Not listed on Carrier EU pages (checked 2026-10-23); only a 2016 EU data sheet (R-410A, 14.9-18.6 kW cooling) and a Hong Kong listing found. Treated as not current in the EU; Carrier hp_aw covered by AquaSnap 61AQ.",
   "url_source": [
    "https://www.shareddocs.com/hvac/docs/1001/Public/03/30RB-30RQV-10128-PSD-07-2016.pdf",
    "https://www.carrier.com/commercial/en/hk/products/commercial-products/chillers/30rqv/"
   ]
  },
  {
   "id": "hp_aw-aermec-nrk",
   "manufacturer": "Aermec",
   "series": "NRK (R410A)",
   "reason": "Legacy R410A range (UK datasheets 2015-2016, stale); current Aermec R32 inverter heat pump NRGI H used instead.",
   "url_source": [
    "https://www.specifiedby.com/aermec-uk/nrk/aermec-uk-ltd_nrk_techspec_1_nrk-1507-1-en.pdf",
    "https://www.specifiedby.com/aermec-uk/nrk/aermec-uk-ltd_nrk_techspec_2_nrk-1507-2-en.pdf"
   ]
  },
  {
   "id": "hp_aw-systemair-syscroll-air-evo-hp",
   "manufacturer": "Systemair",
   "series": "Syscroll Air EVO HP (R410A)",
   "reason": "R410A legacy range (7-361 kW); no current Systemair product page, Eurovent or EPREL listing found (2026-10-23). Systemair currently sells SYSAQUA R32 (50-170 kW) - candidate replacement, not yet extracted.",
   "url_source": [
    "https://www.manualslib.com/manual/3929604/Systemair-Syscroll-30-Air-Evo-Hp.html",
    "https://planetaklimata.com.ua/instr/Systemair/Systemair_SYSAQUA_R32_Eng.pdf"
   ]
  },
  {
   "id": "vrf-fujitsu-airstage-vr-ii",
   "manufacturer": "Fujitsu General",
   "series": "Airstage VR-II",
   "reason": "VR-II is a retired/legacy R410A heat-recovery series (US/AU); not in current EU listings. Replaced in this dataset by Airstage VR-IV.",
   "url_source": [
    "https://fujitsugeneral.freshdesk.com/support/solutions/articles/6000199297-vrii-series-vrf-introduction"
   ]
  },
  {
   "id": "vrf-midea-v8",
   "manufacturer": "Midea",
   "series": "V8 / V8i (MV8i)",
   "reason": "MV8i individual series data book is 50/60 Hz non-EU (GN1); EU coverage via V8 PRO combinable (vrf-midea-v8-pro).",
   "url_source": [
    "https://www.midea.com/content/dam/midea-aem/mbt/v8-product/PD_Midea_VRF_V8%20Master_brochure.pdf",
    "https://mbt.midea.com/global/news/midea-building-technologies-redefines-energy-efficiency-at-ish-2"
   ]
  }
 ]
}