<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>I/O List</title>
<script type="application/json" id="diagram-tool-manifest">
{
 "schema": "tools.petrov.re/tool-manifest/v2",
 "manifest_revision": "2026-10-11.iolist-7",
 "id": "iolist",
 "file": "iolist.html",
 "listed": true,
 "category": "control",
 "order": 42,
 "title": {
  "en": "I/O List",
  "uk": "Перелік сигналів вводу/виводу",
  "de": "E/A-Liste",
  "nl": "I/O-lijst",
  "fr": "Liste des entrées/sorties",
  "es": "Lista de E/S",
  "pl": "Lista sygnałów we/wy"
 },
 "summary": {
  "en": "Builds a control system's I/O list: tag, signal and electrical type, range, fail state and SIL per signal, then allocates channels to cards and reports counts, spare and findings.",
  "uk": "Формує перелік сигналів системи керування: позначення, тип сигналу й електричний тип, діапазон, стан при відмові та SIL, розподіл каналів по картах, підсумки, резерв і зауваження.",
  "de": "Erstellt die E/A-Liste einer Leittechnik: Kennzeichen, Signal- und elektrischer Typ, Bereich, Fehlerzustand und SIL je Signal, Kanalzuordnung auf Karten, Stückzahlen, Reserve, Befunde.",
  "nl": "Bouwt de I/O-lijst van een besturingssysteem: tag, signaal- en elektrisch type, bereik, faalstand en SIL per signaal, kanaaltoewijzing aan kaarten, aantallen, reserve en bevindingen.",
  "fr": "Construit la liste d’E/S d’un système de conduite : repère, type de signal et type électrique, étendue, repli et SIL par signal, affectation des voies, effectifs, réserve et constats.",
  "es": "Construye la lista de E/S de un sistema de control: TAG, tipo de señal y eléctrico, rango, estado ante fallo y SIL por señal, asignación de canales, recuentos, reserva y hallazgos.",
  "pl": "Buduje listę we/wy układu sterowania: oznaczenie, typ sygnału i elektryczny, zakres, stan awaryjny i SIL, przydział kanałów do kart, liczby, zapas i ustalenia."
 },
 "description": {
  "en": "A control or instrument engineer enters one row per field signal. The page reads the ISA-5.1 letter code out of the tag and checks it against the signal type, checks the electrical type, the range, the display unit and the fail state, and allocates every channel-bearing signal to cards of user-defined card types with a spare target per card type and per controller. Segregation is held while the cards fill: SIL-related signals reach only a safety controller and a safety card, intrinsically safe circuits reach only an IS card, and the members of one voting group are placed on separate cards. It cross-checks the list against the tags, setpoints and trip limits the functional description and the cause and effect matrix reference, and writes the result to the project package as the I/O points register.",
  "uk": "Інженер з КВП вводить рядок на кожен польовий сигнал. Сторінка зчитує з позначення літерний код ISA-5.1 і звіряє його з типом сигналу, перевіряє електричний тип, діапазон, одиницю відображення та стан при відмові, а також розподіляє кожен канальний сигнал по картах визначених користувачем типів із ціллю резерву для типу карти й для контролера. Під час заповнення карт тримається розділення: сигнали, пов'язані з SIL, потрапляють лише на контролер ПАЗ і безпечну карту, іскробезпечні кола — лише на іскробезпечну карту, а члени однієї групи голосування розміщуються на різних картах. Перелік звіряється з позначеннями, уставками й межами відсічки з функційного опису та матриці причин і наслідків, а результат записується до пакета проєкту як реєстр точок вводу/виводу.",
  "de": "Eine EMSR-Fachkraft erfasst eine Zeile je Feldsignal. Die Seite liest den ISA-5.1-Buchstabencode aus dem Kennzeichen und prüft ihn gegen die Signalart, prüft elektrischen Typ, Bereich, Anzeigeeinheit und Fehlerzustand und ordnet jedes kanalbehaftete Signal Karten selbst definierter Kartentypen zu, mit einem Reserveziel je Kartentyp und je Steuerung. Beim Belegen gilt die Trennung: SIL-relevante Signale erreichen nur eine Sicherheitssteuerung und eine Sicherheitskarte, eigensichere Stromkreise nur eine eigensichere Karte, und die Mitglieder einer Votinggruppe liegen auf getrennten Karten. Die Liste wird gegen Kennzeichen, Sollwerte und Abschaltgrenzen aus Funktionsbeschreibung und Ursache-Wirkungs-Matrix geprüft und als Register der E/A-Punkte in das Projektpaket geschrieben.",
  "nl": "Een meet- en regeltechnicus voert één rij per veldsignaal in. De pagina leest de ISA-5.1-lettercode uit de tag en toetst die aan het signaaltype, controleert het elektrische type, het bereik, de weergave-eenheid en de faalstand, en wijst elk kanaalsignaal toe aan kaarten van zelf gedefinieerde kaarttypen, met een reservedoel per kaarttype en per controller. Tijdens het vullen geldt de scheiding: SIL-gerelateerde signalen komen alleen op een veiligheidscontroller en een veiligheidskaart, intrinsiek veilige circuits alleen op een Ex i-kaart, en de leden van één stemgroep op aparte kaarten. De lijst wordt getoetst aan de tags, instelwaarden en afschakelgrenzen uit de functiebeschrijving en de oorzaak-gevolgmatrix, en als register van I/O-punten in het projectpakket geschreven.",
  "fr": "Un ingénieur contrôle-commande saisit une ligne par signal de terrain. La page lit le code de lettres ISA-5.1 dans le repère et le confronte au type de signal, contrôle le type électrique, l’étendue, l’unité affichée et l’état de repli, puis affecte chaque signal à voie aux cartes de types définis par l’utilisateur, avec un objectif de réserve par type de carte et par automate. La ségrégation est tenue pendant le remplissage : les signaux liés à la SIL ne vont que sur un automate et une carte de sécurité, les circuits de sécurité intrinsèque que sur une carte SI, et les membres d’un même groupe de vote sur des cartes distinctes. La liste est confrontée aux repères, consignes et seuils de déclenchement de la description fonctionnelle et de la matrice cause-effet, et écrite dans le dossier de projet comme registre des points d’E/S.",
  "es": "Un ingeniero de control e instrumentación introduce una fila por señal de campo. La página lee el código de letras ISA-5.1 del TAG y lo contrasta con el tipo de señal, comprueba el tipo eléctrico, el rango, la unidad mostrada y el estado ante fallo, y asigna cada señal con canal a tarjetas de tipos definidos por el usuario, con un objetivo de reserva por tipo de tarjeta y por controlador. La segregación se mantiene al llenar: las señales relacionadas con SIL solo llegan a un controlador y una tarjeta de seguridad, los circuitos de seguridad intrínseca solo a una tarjeta SI, y los miembros de un grupo de votación a tarjetas distintas. La lista se contrasta con los TAG, consignas y límites de disparo de la descripción funcional y la matriz causa-efecto, y se escribe en el paquete de proyecto como registro de puntos de E/S.",
  "pl": "Inżynier AKPiA wpisuje jeden wiersz na każdy sygnał obiektowy. Strona odczytuje z oznaczenia kod literowy ISA-5.1 i zestawia go z typem sygnału, sprawdza typ elektryczny, zakres, jednostkę wyświetlania i stan awaryjny oraz przydziela każdy sygnał kanałowy do kart zdefiniowanych przez użytkownika typów, z docelowym zapasem dla typu karty i dla sterownika. Przy zapełnianiu utrzymywane jest rozdzielenie: sygnały związane z SIL trafiają tylko na sterownik i kartę bezpieczeństwa, obwody iskrobezpieczne tylko na kartę iskrobezpieczną, a elementy jednej grupy głosowania na osobne karty. Lista jest zestawiana z oznaczeniami, nastawami i progami wyłączenia z opisu funkcjonalnego i macierzy przyczynowo-skutkowej, a wynik zapisywany do pakietu projektu jako rejestr punktów we/wy."
 },
 "status": "benchmarked",
 "independent_validation": false,
 "limitations": {
  "en": "Allocation is automatic and deterministic: a signal cannot be pinned to a fixed channel and adding one signal can move others. One card type per signal, the first eligible type in the controller's list, with no optimisation of card mix, cost or cabinet space. Tag letters are read by a fixed parse of the letter code, so loop-numbering schemes, plant-area prefixes and suffix conventions beyond that grammar are not interpreted and a relief valve tagged PSV parses as a valve. Electrical types are a fixed vocabulary and carry no electrical verification: loop power, burden, cable length, barrier entity parameters and IEC 60079-11 intrinsic-safety calculations are outside scope, and intrinsic safety is a segregation attribute only. NE 43 is applied as the 3.6 / 3.8 / 20.5 / 21 mA device levels; the 2021 edition's control-system detection margin is not applied. Pressure is compared as entered, so gauge and absolute are not distinguished. Setpoints and referenced tags are read from the functional description and the cause and effect matrix in fixed field shapes only; a condition written as free text is counted as unparsed and not checked. Racks are filled in slot order with no power supplies, communication modules or slot reservations modelled, and a fieldbus signal occupies no channel. The findings are an engineering review aid and not a SIL verification: no PFD, architecture or hardware-fault-tolerance figure is computed. The permalink carries the state only while it encodes to 4 kB, about 40 to 60 signals; a longer list travels through the project package or the record file.",
  "uk": "Розподіл автоматичний і детермінований: сигнал не можна закріпити за фіксованим каналом, а додавання одного сигналу може зсунути інші. Один тип карти на сигнал — перший придатний тип зі списку контролера — без оптимізації складу карт, вартості чи місця в шафі. Літери позначення читаються фіксованим розбором літерного коду, тож схеми нумерації контурів, префікси зон установки та суфіксні домовленості поза цією граматикою не тлумачаться, а запобіжний клапан із позначенням PSV розбирається як клапан. Електричні типи — фіксований словник без жодної електричної перевірки: живлення контуру, навантаження, довжина кабелю, параметри бар'єрів та розрахунки іскробезпеки за IEC 60079-11 поза обсягом, а іскробезпека є лише ознакою розділення. NE 43 застосовано як рівні приладу 3,6 / 3,8 / 20,5 / 21 мА; запас на виявлення в системі керування з редакції 2021 не застосовується. Тиск порівнюється як введено, тож надлишковий і абсолютний не розрізняються. Уставки та згадані позначення читаються з функційного опису й матриці причин і наслідків лише у фіксованих формах полів; умову, написану вільним текстом, зараховано як нерозібрану й не перевірено. Кошики заповнюються за порядком слотів, без моделювання блоків живлення, комунікаційних модулів і резервування слотів, а сигнал польової шини не займає каналу. Зауваження є допоміжним засобом інженерного перегляду, а не верифікацією SIL: PFD, архітектура та відмовостійкість не обчислюються. Постійне посилання несе стан, лише поки він кодується в 4 кБ — приблизно 40–60 сигналів; довший перелік передається пакетом проєкту або файлом запису.",
  "de": "Die Zuordnung ist automatisch und deterministisch: ein Signal lässt sich nicht auf einen festen Kanal festlegen, und ein zusätzliches Signal kann andere verschieben. Ein Kartentyp je Signal, der erste geeignete Typ aus der Liste der Steuerung, ohne Optimierung von Kartenmix, Kosten oder Schrankplatz. Kennbuchstaben werden durch eine feste Analyse des Buchstabencodes gelesen; Kreisnummernsysteme, Anlagenpräfixe und Suffixkonventionen jenseits dieser Grammatik werden nicht ausgelegt, und ein als PSV gekennzeichnetes Sicherheitsventil wird als Ventil gelesen. Elektrische Typen sind ein festes Vokabular ohne elektrischen Nachweis: Schleifenspeisung, Bürde, Leitungslänge, Barriere-Kenngrößen und Eigensicherheitsnachweise nach IEC 60079-11 liegen außerhalb des Umfangs, Eigensicherheit ist nur ein Trennungsmerkmal. NE 43 wird als Gerätepegel 3,6 / 3,8 / 20,5 / 21 mA angewendet; der Erkennungsabstand der Ausgabe 2021 für Leitsysteme wird nicht angewendet. Druck wird wie eingegeben verglichen, Über- und Absolutdruck werden nicht unterschieden. Sollwerte und referenzierte Kennzeichen werden aus Funktionsbeschreibung und Ursache-Wirkungs-Matrix nur in festen Feldformen gelesen; eine als Freitext geschriebene Bedingung gilt als nicht auswertbar und wird nicht geprüft. Träger werden in Steckplatzreihenfolge belegt, ohne Netzteile, Kommunikationsbaugruppen oder Steckplatzreservierungen, und ein Feldbussignal belegt keinen Kanal. Die Befunde sind eine Prüfhilfe und keine SIL-Verifikation: PFD, Architektur und Fehlertoleranz werden nicht gerechnet. Der Permalink trägt den Zustand nur, solange er in 4 kB kodiert, etwa 40 bis 60 Signale; eine längere Liste reist im Projektpaket oder in der Aufzeichnungsdatei.",
  "nl": "De toewijzing is automatisch en deterministisch: een signaal kan niet op een vast kanaal worden vastgezet en één signaal erbij kan andere verplaatsen. Eén kaarttype per signaal, het eerste geschikte type uit de lijst van de controller, zonder optimalisatie van kaartmix, kosten of kastruimte. Kenletters worden gelezen met een vaste ontleding van de lettercode, dus kringnummerschema's, installatieprefixen en achtervoegselafspraken buiten die grammatica worden niet uitgelegd en een als PSV getagde veiligheidsklep wordt als klep gelezen. Elektrische typen vormen een vast vocabulaire zonder elektrische verificatie: lusvoeding, belasting, kabellengte, barrièreparameters en intrinsiekeveiligheidsberekeningen volgens IEC 60079-11 vallen buiten de scope, en intrinsieke veiligheid is uitsluitend een scheidingskenmerk. NE 43 wordt toegepast als de apparaatniveaus 3,6 / 3,8 / 20,5 / 21 mA; de detectiemarge voor besturingssystemen uit de uitgave 2021 wordt niet toegepast. Druk wordt vergeleken zoals ingevoerd, dus overdruk en absolute druk worden niet onderscheiden. Instelwaarden en genoemde tags worden alleen in vaste veldvormen uit de functiebeschrijving en de oorzaak-gevolgmatrix gelezen; een als vrije tekst geschreven voorwaarde telt als niet-ontleed en wordt niet gecontroleerd. Racks worden in slotvolgorde gevuld, zonder voedingen, communicatiemodules of slotreserveringen, en een veldbussignaal bezet geen kanaal. De bevindingen zijn een controlehulpmiddel en geen SIL-verificatie: PFD, architectuur en fouttolerantie worden niet berekend. De permalink draagt de toestand alleen zolang die in 4 kB codeert, ongeveer 40 tot 60 signalen; een langere lijst reist via het projectpakket of het recordbestand.",
  "fr": "L’affectation est automatique et déterministe : un signal ne peut pas être figé sur une voie et l’ajout d’un signal peut en déplacer d’autres. Un type de carte par signal, le premier type éligible de la liste de l’automate, sans optimisation du mélange de cartes, du coût ni de la place en armoire. Les lettres du repère sont lues par une analyse fixe du code ; les schémas de numérotation de boucle, les préfixes de zone et les conventions de suffixe hors de cette grammaire ne sont pas interprétés, et une soupape repérée PSV est lue comme une vanne. Les types électriques forment un vocabulaire fixe sans aucune vérification électrique : alimentation de boucle, charge, longueur de câble, paramètres d’entité de barrière et calculs de sécurité intrinsèque selon CEI 60079-11 sont hors périmètre, et la sécurité intrinsèque n’est qu’un attribut de ségrégation. NE 43 est appliqué comme les niveaux appareil 3,6 / 3,8 / 20,5 / 21 mA ; la marge de détection de l’édition 2021 pour les systèmes de conduite n’est pas appliquée. La pression est comparée telle que saisie : relative et absolue ne sont pas distinguées. Consignes et repères référencés sont lus dans la description fonctionnelle et la matrice cause-effet sous des formes de champs fixes seulement ; une condition en texte libre est comptée comme non analysée et n’est pas vérifiée. Les châssis sont remplis dans l’ordre des emplacements, sans alimentations, modules de communication ni réservations, et un signal de bus de terrain n’occupe aucune voie. Les constats sont une aide à la revue et non une vérification SIL : ni PFD, ni architecture, ni tolérance aux défauts ne sont calculés. Le lien permanent porte l’état tant qu’il tient en 4 ko, soit 40 à 60 signaux ; une liste plus longue voyage par le dossier de projet ou le fichier d’enregistrement.",
  "es": "La asignación es automática y determinista: una señal no puede fijarse a un canal y añadir una señal puede desplazar otras. Un tipo de tarjeta por señal, el primero admisible de la lista del controlador, sin optimizar la mezcla de tarjetas, el coste ni el espacio en armario. Las letras del TAG se leen con un análisis fijo del código, de modo que los esquemas de numeración de lazo, los prefijos de zona y los convenios de sufijo fuera de esa gramática no se interpretan, y una válvula de seguridad con TAG PSV se lee como válvula. Los tipos eléctricos son un vocabulario fijo sin verificación eléctrica alguna: alimentación de lazo, carga, longitud de cable, parámetros de entidad de barrera y cálculos de seguridad intrínseca según IEC 60079-11 quedan fuera del alcance, y la seguridad intrínseca es solo un atributo de segregación. NE 43 se aplica como los niveles de equipo 3,6 / 3,8 / 20,5 / 21 mA; el margen de detección para sistemas de control de la edición de 2021 no se aplica. La presión se compara tal como se introduce, por lo que no se distinguen manométrica y absoluta. Las consignas y los TAG referenciados se leen de la descripción funcional y la matriz causa-efecto solo en formas de campo fijas; una condición escrita en texto libre se cuenta como no analizada y no se comprueba. Los bastidores se llenan por orden de ranura, sin modelar fuentes de alimentación, módulos de comunicación ni reservas de ranura, y una señal de bus de campo no ocupa canal. Los hallazgos son una ayuda de revisión y no una verificación SIL: no se calculan PFD, arquitectura ni tolerancia a fallos. El enlace permanente lleva el estado mientras se codifique en 4 kB, unas 40 a 60 señales; una lista más larga viaja por el paquete de proyecto o el archivo de registro.",
  "pl": "Przydział jest automatyczny i deterministyczny: sygnału nie da się przypiąć do stałego kanału, a dodanie jednego sygnału może przesunąć inne. Jeden typ karty na sygnał — pierwszy dopuszczalny typ z listy sterownika — bez optymalizacji doboru kart, kosztu ani miejsca w szafie. Litery oznaczenia czytane są stałym rozbiorem kodu literowego, więc schematy numeracji pętli, przedrostki obszarów instalacji i konwencje przyrostków poza tą gramatyką nie są interpretowane, a zawór bezpieczeństwa oznaczony PSV jest czytany jako zawór. Typy elektryczne to stały słownik bez jakiejkolwiek weryfikacji elektrycznej: zasilanie pętli, obciążalność, długość kabla, parametry barier i obliczenia iskrobezpieczeństwa wg IEC 60079-11 są poza zakresem, a iskrobezpieczeństwo jest wyłącznie cechą rozdzielenia. NE 43 stosowane jest jako poziomy urządzenia 3,6 / 3,8 / 20,5 / 21 mA; margines wykrywania dla systemów sterowania z wydania 2021 nie jest stosowany. Ciśnienie porównywane jest tak, jak je wpisano, więc nie rozróżnia się względnego i bezwzględnego. Nastawy i przywołane oznaczenia czytane są z opisu funkcjonalnego i macierzy przyczynowo-skutkowej wyłącznie w ustalonych postaciach pól; warunek zapisany tekstem swobodnym liczony jest jako nierozebrany i nie jest sprawdzany. Kasety zapełniane są w kolejności gniazd, bez modelowania zasilaczy, modułów komunikacyjnych i rezerwacji gniazd, a sygnał magistrali obiektowej nie zajmuje kanału. Ustalenia są pomocą przy przeglądzie inżynierskim, a nie weryfikacją SIL: nie liczy się PFD, architektury ani tolerancji uszkodzeń sprzętu. Link trwały niesie stan tylko dopóki koduje się w 4 kB, czyli około 40–60 sygnałów; dłuższa lista przenoszona jest pakietem projektu albo plikiem zapisu."
 },
 "intended_use": "technical exploration",
 "catalog_languages": [
  "en",
  "uk",
  "de",
  "nl",
  "fr",
  "es",
  "pl"
 ],
 "tool_languages": [
  "en",
  "uk",
  "de",
  "nl",
  "fr",
  "es",
  "pl"
 ],
 "dependencies": [
  "benchmarks/iolist.reference.json"
 ],
 "network_access": {
  "mode": "same-origin-data",
  "note": "Fetches only benchmarks/iolist.reference.json from this site, and only when the benchmark adapter window.__dgcBenchmark() is called; the interactive page loads nothing. The signal list stays in the browser and nothing is transmitted."
 },
 "validation": {
  "basis": {
   "en": "Benchmarked against an independent reference corpus (benchmarks/iolist.reference.json, 159 cases and 420 checks, written by a separate agent from the public specification SPEC-iolist and the cited standards, with no access to this page): 159 cases and 420 checks pass. The corpus covers the ISA-5.1 letter parse of section 4.2, the NAMUR NE 43 levels of section 4.3, the card-count, placement, rack and slot arithmetic of sections 4.4 to 4.6, the counts and spare fractions of section 4.7, all 37 review rules with one triggering case and one near miss each, the verdict logic of section 6 and the four worked examples of section 9. Five disagreements between the corpus and this page were settled by an independent adjudication on 2026-09-23: four against the page, one against the corpus. Package transport, the interface and the seven-language strings stay outside the corpus and are listed in the artifact benchmarks/iolist.json.",
   "uk": "Зараховано за незалежним еталонним корпусом (benchmarks/iolist.reference.json, 159 випадків і 420 перевірок; його написав інший агент за публічною специфікацією SPEC-iolist і наведеними стандартами, без доступу до цієї сторінки): 159 випадків і 420 перевірок проходять. Корпус охоплює розбір літер ISA-5.1 з розділу 4.2, рівні NAMUR NE 43 з розділу 4.3, арифметику кількості карт, розміщення, кошика і слота з розділів 4.4–4.6, підсумки та частки резерву з розділу 4.7, усі 37 правил перевірки з одним випадком спрацювання та одним близьким неспрацюванням для кожного, логіку вердикту з розділу 6 і чотири опрацьовані приклади з розділу 9. П'ять розбіжностей між корпусом і сторінкою розв'язано незалежним арбітражем 2026-09-23: чотири проти сторінки, одну проти корпусу. Перенесення проєктного пакета, інтерфейс і рядки сімома мовами залишаються поза корпусом і перелічені в артефакті benchmarks/iolist.json.",
   "de": "Gegen einen unabhängigen Referenzkorpus gewertet (benchmarks/iolist.reference.json, 159 Fälle und 420 Prüfungen, von einem anderen Agenten aus der öffentlichen Spezifikation SPEC-iolist und den zitierten Normen ohne Zugriff auf diese Seite verfasst): 159 Fälle und 420 Prüfungen bestehen. Der Korpus deckt die ISA-5.1-Buchstabenauswertung aus Abschnitt 4.2 ab, die NAMUR-NE-43-Pegel aus Abschnitt 4.3, die Arithmetik für Kartenzahl, Platzierung, Träger und Steckplatz aus den Abschnitten 4.4 bis 4.6, die Stückzahlen und Reserveanteile aus Abschnitt 4.7, alle 37 Prüfregeln mit je einem auslösenden Fall und einem Grenzfall knapp darunter, die Urteilslogik aus Abschnitt 6 und die vier ausgearbeiteten Beispiele aus Abschnitt 9. Fünf Abweichungen zwischen Korpus und Seite hat eine unabhängige Schlichtung am 2026-09-23 entschieden: vier gegen die Seite, eine gegen den Korpus. Projektpaket-Transport, Oberfläche und die Texte in sieben Sprachen bleiben außerhalb des Korpus und stehen im Artefakt benchmarks/iolist.json.",
   "nl": "Getoetst aan een onafhankelijk referentiecorpus (benchmarks/iolist.reference.json, 159 gevallen en 420 controles, geschreven door een andere agent op basis van de publieke specificatie SPEC-iolist en de geciteerde normen, zonder toegang tot deze pagina): 159 gevallen en 420 controles slagen. Het corpus dekt de ISA-5.1-letterontleding van paragraaf 4.2, de NAMUR NE 43-niveaus van paragraaf 4.3, de rekenkunde voor kaartaantal, plaatsing, rack en slot van paragraaf 4.4 tot en met 4.6, de aantallen en reservefracties van paragraaf 4.7, alle 37 toetsregels met per regel één geval dat aanslaat en één dat er net onder blijft, de oordeelslogica van paragraaf 6 en de vier uitgewerkte voorbeelden van paragraaf 9. Vijf verschillen tussen corpus en pagina zijn op 2026-09-23 door een onafhankelijke arbitrage beslecht: vier tegen de pagina, één tegen het corpus. Projectpakkettransport, de interface en de teksten in zeven talen vallen buiten het corpus en staan in het artefact benchmarks/iolist.json.",
   "fr": "Évalué face à un corpus de référence indépendant (benchmarks/iolist.reference.json, 159 cas et 420 contrôles, rédigé par un autre agent à partir de la spécification publique SPEC-iolist et des normes citées, sans accès à cette page) : 159 cas et 420 contrôles passent. Le corpus couvre l'analyse des lettres ISA-5.1 de la section 4.2, les niveaux NAMUR NE 43 de la section 4.3, l'arithmétique du nombre de cartes, du placement, du châssis et de l'emplacement des sections 4.4 à 4.6, les effectifs et les fractions de réserve de la section 4.7, les 37 règles de revue avec pour chacune un cas déclencheur et un cas juste en deçà, la logique du verdict de la section 6 et les quatre exemples traités de la section 9. Cinq désaccords entre le corpus et cette page ont été tranchés par un arbitrage indépendant le 2026-09-23 : quatre contre la page, un contre le corpus. Le transport du dossier de projet, l'interface et les textes en sept langues restent hors du corpus et figurent dans l'artefact benchmarks/iolist.json.",
   "es": "Contrastado con un corpus de referencia independiente (benchmarks/iolist.reference.json, 159 casos y 420 comprobaciones, redactado por otro agente a partir de la especificación pública SPEC-iolist y de las normas citadas, sin acceso a esta página): pasan 159 casos y 420 comprobaciones. El corpus cubre el análisis de letras ISA-5.1 de la sección 4.2, los niveles NAMUR NE 43 de la sección 4.3, la aritmética de número de tarjetas, colocación, bastidor y ranura de las secciones 4.4 a 4.6, los recuentos y las fracciones de reserva de la sección 4.7, las 37 reglas de revisión con un caso que dispara y otro que se queda justo por debajo en cada una, la lógica del veredicto de la sección 6 y los cuatro ejemplos resueltos de la sección 9. Cinco discrepancias entre el corpus y esta página las resolvió un arbitraje independiente el 2026-09-23: cuatro contra la página y una contra el corpus. El transporte del paquete de proyecto, la interfaz y los textos en siete idiomas quedan fuera del corpus y constan en el artefacto benchmarks/iolist.json.",
   "pl": "Oceniono wobec niezależnego korpusu odniesienia (benchmarks/iolist.reference.json, 159 przypadków i 420 sprawdzeń, napisanego przez innego agenta na podstawie publicznej specyfikacji SPEC-iolist i przywołanych norm, bez dostępu do tej strony): przechodzi 159 przypadków i 420 sprawdzeń. Korpus obejmuje rozbiór liter ISA-5.1 z rozdz. 4.2, poziomy NAMUR NE 43 z rozdz. 4.3, arytmetykę liczby kart, rozmieszczenia, kasety i gniazda z rozdz. 4.4–4.6, zliczenia i udziały rezerwy z rozdz. 4.7, wszystkie 37 reguł przeglądu z jednym przypadkiem wyzwalającym i jednym tuż poniżej progu dla każdej, logikę werdyktu z rozdz. 6 oraz cztery opracowane przykłady z rozdz. 9. Pięć rozbieżności między korpusem a stroną rozstrzygnął niezależny arbitraż 2026-09-23: cztery przeciw stronie, jedną przeciw korpusowi. Przenoszenie pakietu projektowego, interfejs i teksty w siedmiu językach pozostają poza korpusem i są wymienione w artefakcie benchmarks/iolist.json."
  },
  "independent_validation": false,
  "benchmarks": [
   {
    "id": "iolist-independent-reference-2026-09-23",
    "reference": "Independent reference corpus, 159 cases. 420 checks, all passing. Written from SPEC-iolist by a second agent. No access to this page. Adjudicated 2026-09-23. Full description: see the artifact.",
    "citations": [
     "_docs/SPEC-iolist.md, spec date 2026-09-22. Normative sections 3-7, 9, 13-15.",
     "ANSI/ISA-5.1-2022, clause 4, Table 4.1. Identification letters per SPEC-iolist.",
     "NAMUR NE 43 signal levels: 3.8-20.5 mA measurement, <=3.6 or >=21 mA failure - https://www.lesman.com/what-does-namur-ne-43-do-for-me (read 2026-09-22).",
     "IEC 61131-2:2017 Ed. 4.0, clauses 6.4 and 6.5 - https://webstore.iec.ch/publication/33288 (clause structure only).",
     "Adjudication of 2026-09-23, five disputes."
    ],
    "cases": 159,
    "passed": 159,
    "flagged": 0,
    "tolerance": "Categorical outputs compare exactly. Counts, addresses and letter sets too. Spare fraction: absolute 1e-12, one division. NE 43 levels: relative 1e-9. Floor 1e-9 of the span, one affine map. Full statement: see the artifact.",
    "reference_provenance": "recomputed",
    "provenance_note": "Reference values re-derived from the spec. The author had no access to this page. This run recomputes every check.",
    "run_at": "2026-10-11T15:41:00Z",
    "artifact": "benchmarks/iolist.json"
   }
  ]
 },
 "project_package": {
  "schema": "tools.petrov.re/project-package/v1",
  "reads": [
   "project",
   "structure",
   "control_functions",
   "cause_effect",
   "io_points",
   "flags"
  ],
  "writes": [
   "io_points"
  ]
 },
 "workflow": {
  "entry": "deliver",
  "lifecycle": [
   "basic",
   "detailed",
   "factory",
   "commissioning"
  ]
 },
 "report": {
  "pdf": true,
  "source_attribution": true
 },
 "python_export": {
  "supported": true,
  "requires": []
 },
 "handoff": {
  "provides": [],
  "accepts": []
 },
 "state_codec": {
  "permalink": true,
  "record": "tools.petrov.re/calculation-record/v1"
 },
 "ui": {
  "framework": "tools.petrov.re/ui/v1",
  "level": 3
 }
}
</script>
<script src="site-disclaimer.js?v=df5c42ab0abf" defer></script>
<script src="diagram-common.js?v=3024c9590716" defer></script>
<script src="diagram-ui.js?v=40a9a6f97a05" defer></script>
<script src="diagram-project.js?v=7ce739385604" defer></script>
</head>
<body>
<div id="app"></div>
<script>
/* iolist.html - I/O list. tools.petrov.re UI framework v3, level 3.
 *
 *   1. localisation  - one dictionary, seven languages, one template per rule.
 *   2. the model     - pure functions over the SPEC-iolist section 3 state.
 *   3. the interface - one DiagramUI.app declaration plus the stage drawing.
 *   4. the package   - diagram-project.js, explicit load, io_points only.
 *   5. the data layer- Diagram.init: permalink, record, report, Python.
 *
 * The only DOM this file builds is inside degrade(), the package status box
 * and the references box: everything else is a framework component. */
(function () {
'use strict';

var MANIFEST = {
 "schema": "tools.petrov.re/tool-manifest/v2",
 "manifest_revision": "2026-10-11.iolist-7",
 "id": "iolist",
 "file": "iolist.html",
 "listed": true,
 "category": "control",
 "order": 42,
 "title": {
  "en": "I/O List",
  "uk": "Перелік сигналів вводу/виводу",
  "de": "E/A-Liste",
  "nl": "I/O-lijst",
  "fr": "Liste des entrées/sorties",
  "es": "Lista de E/S",
  "pl": "Lista sygnałów we/wy"
 },
 "summary": {
  "en": "Builds a control system's I/O list: tag, signal and electrical type, range, fail state and SIL per signal, then allocates channels to cards and reports counts, spare and findings.",
  "uk": "Формує перелік сигналів системи керування: позначення, тип сигналу й електричний тип, діапазон, стан при відмові та SIL, розподіл каналів по картах, підсумки, резерв і зауваження.",
  "de": "Erstellt die E/A-Liste einer Leittechnik: Kennzeichen, Signal- und elektrischer Typ, Bereich, Fehlerzustand und SIL je Signal, Kanalzuordnung auf Karten, Stückzahlen, Reserve, Befunde.",
  "nl": "Bouwt de I/O-lijst van een besturingssysteem: tag, signaal- en elektrisch type, bereik, faalstand en SIL per signaal, kanaaltoewijzing aan kaarten, aantallen, reserve en bevindingen.",
  "fr": "Construit la liste d’E/S d’un système de conduite : repère, type de signal et type électrique, étendue, repli et SIL par signal, affectation des voies, effectifs, réserve et constats.",
  "es": "Construye la lista de E/S de un sistema de control: TAG, tipo de señal y eléctrico, rango, estado ante fallo y SIL por señal, asignación de canales, recuentos, reserva y hallazgos.",
  "pl": "Buduje listę we/wy układu sterowania: oznaczenie, typ sygnału i elektryczny, zakres, stan awaryjny i SIL, przydział kanałów do kart, liczby, zapas i ustalenia."
 },
 "description": {
  "en": "A control or instrument engineer enters one row per field signal. The page reads the ISA-5.1 letter code out of the tag and checks it against the signal type, checks the electrical type, the range, the display unit and the fail state, and allocates every channel-bearing signal to cards of user-defined card types with a spare target per card type and per controller. Segregation is held while the cards fill: SIL-related signals reach only a safety controller and a safety card, intrinsically safe circuits reach only an IS card, and the members of one voting group are placed on separate cards. It cross-checks the list against the tags, setpoints and trip limits the functional description and the cause and effect matrix reference, and writes the result to the project package as the I/O points register.",
  "uk": "Інженер з КВП вводить рядок на кожен польовий сигнал. Сторінка зчитує з позначення літерний код ISA-5.1 і звіряє його з типом сигналу, перевіряє електричний тип, діапазон, одиницю відображення та стан при відмові, а також розподіляє кожен канальний сигнал по картах визначених користувачем типів із ціллю резерву для типу карти й для контролера. Під час заповнення карт тримається розділення: сигнали, пов'язані з SIL, потрапляють лише на контролер ПАЗ і безпечну карту, іскробезпечні кола — лише на іскробезпечну карту, а члени однієї групи голосування розміщуються на різних картах. Перелік звіряється з позначеннями, уставками й межами відсічки з функційного опису та матриці причин і наслідків, а результат записується до пакета проєкту як реєстр точок вводу/виводу.",
  "de": "Eine EMSR-Fachkraft erfasst eine Zeile je Feldsignal. Die Seite liest den ISA-5.1-Buchstabencode aus dem Kennzeichen und prüft ihn gegen die Signalart, prüft elektrischen Typ, Bereich, Anzeigeeinheit und Fehlerzustand und ordnet jedes kanalbehaftete Signal Karten selbst definierter Kartentypen zu, mit einem Reserveziel je Kartentyp und je Steuerung. Beim Belegen gilt die Trennung: SIL-relevante Signale erreichen nur eine Sicherheitssteuerung und eine Sicherheitskarte, eigensichere Stromkreise nur eine eigensichere Karte, und die Mitglieder einer Votinggruppe liegen auf getrennten Karten. Die Liste wird gegen Kennzeichen, Sollwerte und Abschaltgrenzen aus Funktionsbeschreibung und Ursache-Wirkungs-Matrix geprüft und als Register der E/A-Punkte in das Projektpaket geschrieben.",
  "nl": "Een meet- en regeltechnicus voert één rij per veldsignaal in. De pagina leest de ISA-5.1-lettercode uit de tag en toetst die aan het signaaltype, controleert het elektrische type, het bereik, de weergave-eenheid en de faalstand, en wijst elk kanaalsignaal toe aan kaarten van zelf gedefinieerde kaarttypen, met een reservedoel per kaarttype en per controller. Tijdens het vullen geldt de scheiding: SIL-gerelateerde signalen komen alleen op een veiligheidscontroller en een veiligheidskaart, intrinsiek veilige circuits alleen op een Ex i-kaart, en de leden van één stemgroep op aparte kaarten. De lijst wordt getoetst aan de tags, instelwaarden en afschakelgrenzen uit de functiebeschrijving en de oorzaak-gevolgmatrix, en als register van I/O-punten in het projectpakket geschreven.",
  "fr": "Un ingénieur contrôle-commande saisit une ligne par signal de terrain. La page lit le code de lettres ISA-5.1 dans le repère et le confronte au type de signal, contrôle le type électrique, l’étendue, l’unité affichée et l’état de repli, puis affecte chaque signal à voie aux cartes de types définis par l’utilisateur, avec un objectif de réserve par type de carte et par automate. La ségrégation est tenue pendant le remplissage : les signaux liés à la SIL ne vont que sur un automate et une carte de sécurité, les circuits de sécurité intrinsèque que sur une carte SI, et les membres d’un même groupe de vote sur des cartes distinctes. La liste est confrontée aux repères, consignes et seuils de déclenchement de la description fonctionnelle et de la matrice cause-effet, et écrite dans le dossier de projet comme registre des points d’E/S.",
  "es": "Un ingeniero de control e instrumentación introduce una fila por señal de campo. La página lee el código de letras ISA-5.1 del TAG y lo contrasta con el tipo de señal, comprueba el tipo eléctrico, el rango, la unidad mostrada y el estado ante fallo, y asigna cada señal con canal a tarjetas de tipos definidos por el usuario, con un objetivo de reserva por tipo de tarjeta y por controlador. La segregación se mantiene al llenar: las señales relacionadas con SIL solo llegan a un controlador y una tarjeta de seguridad, los circuitos de seguridad intrínseca solo a una tarjeta SI, y los miembros de un grupo de votación a tarjetas distintas. La lista se contrasta con los TAG, consignas y límites de disparo de la descripción funcional y la matriz causa-efecto, y se escribe en el paquete de proyecto como registro de puntos de E/S.",
  "pl": "Inżynier AKPiA wpisuje jeden wiersz na każdy sygnał obiektowy. Strona odczytuje z oznaczenia kod literowy ISA-5.1 i zestawia go z typem sygnału, sprawdza typ elektryczny, zakres, jednostkę wyświetlania i stan awaryjny oraz przydziela każdy sygnał kanałowy do kart zdefiniowanych przez użytkownika typów, z docelowym zapasem dla typu karty i dla sterownika. Przy zapełnianiu utrzymywane jest rozdzielenie: sygnały związane z SIL trafiają tylko na sterownik i kartę bezpieczeństwa, obwody iskrobezpieczne tylko na kartę iskrobezpieczną, a elementy jednej grupy głosowania na osobne karty. Lista jest zestawiana z oznaczeniami, nastawami i progami wyłączenia z opisu funkcjonalnego i macierzy przyczynowo-skutkowej, a wynik zapisywany do pakietu projektu jako rejestr punktów we/wy."
 },
 "status": "benchmarked",
 "independent_validation": false,
 "limitations": {
  "en": "Allocation is automatic and deterministic: a signal cannot be pinned to a fixed channel and adding one signal can move others. One card type per signal, the first eligible type in the controller's list, with no optimisation of card mix, cost or cabinet space. Tag letters are read by a fixed parse of the letter code, so loop-numbering schemes, plant-area prefixes and suffix conventions beyond that grammar are not interpreted and a relief valve tagged PSV parses as a valve. Electrical types are a fixed vocabulary and carry no electrical verification: loop power, burden, cable length, barrier entity parameters and IEC 60079-11 intrinsic-safety calculations are outside scope, and intrinsic safety is a segregation attribute only. NE 43 is applied as the 3.6 / 3.8 / 20.5 / 21 mA device levels; the 2021 edition's control-system detection margin is not applied. Pressure is compared as entered, so gauge and absolute are not distinguished. Setpoints and referenced tags are read from the functional description and the cause and effect matrix in fixed field shapes only; a condition written as free text is counted as unparsed and not checked. Racks are filled in slot order with no power supplies, communication modules or slot reservations modelled, and a fieldbus signal occupies no channel. The findings are an engineering review aid and not a SIL verification: no PFD, architecture or hardware-fault-tolerance figure is computed. The permalink carries the state only while it encodes to 4 kB, about 40 to 60 signals; a longer list travels through the project package or the record file.",
  "uk": "Розподіл автоматичний і детермінований: сигнал не можна закріпити за фіксованим каналом, а додавання одного сигналу може зсунути інші. Один тип карти на сигнал — перший придатний тип зі списку контролера — без оптимізації складу карт, вартості чи місця в шафі. Літери позначення читаються фіксованим розбором літерного коду, тож схеми нумерації контурів, префікси зон установки та суфіксні домовленості поза цією граматикою не тлумачаться, а запобіжний клапан із позначенням PSV розбирається як клапан. Електричні типи — фіксований словник без жодної електричної перевірки: живлення контуру, навантаження, довжина кабелю, параметри бар'єрів та розрахунки іскробезпеки за IEC 60079-11 поза обсягом, а іскробезпека є лише ознакою розділення. NE 43 застосовано як рівні приладу 3,6 / 3,8 / 20,5 / 21 мА; запас на виявлення в системі керування з редакції 2021 не застосовується. Тиск порівнюється як введено, тож надлишковий і абсолютний не розрізняються. Уставки та згадані позначення читаються з функційного опису й матриці причин і наслідків лише у фіксованих формах полів; умову, написану вільним текстом, зараховано як нерозібрану й не перевірено. Кошики заповнюються за порядком слотів, без моделювання блоків живлення, комунікаційних модулів і резервування слотів, а сигнал польової шини не займає каналу. Зауваження є допоміжним засобом інженерного перегляду, а не верифікацією SIL: PFD, архітектура та відмовостійкість не обчислюються. Постійне посилання несе стан, лише поки він кодується в 4 кБ — приблизно 40–60 сигналів; довший перелік передається пакетом проєкту або файлом запису.",
  "de": "Die Zuordnung ist automatisch und deterministisch: ein Signal lässt sich nicht auf einen festen Kanal festlegen, und ein zusätzliches Signal kann andere verschieben. Ein Kartentyp je Signal, der erste geeignete Typ aus der Liste der Steuerung, ohne Optimierung von Kartenmix, Kosten oder Schrankplatz. Kennbuchstaben werden durch eine feste Analyse des Buchstabencodes gelesen; Kreisnummernsysteme, Anlagenpräfixe und Suffixkonventionen jenseits dieser Grammatik werden nicht ausgelegt, und ein als PSV gekennzeichnetes Sicherheitsventil wird als Ventil gelesen. Elektrische Typen sind ein festes Vokabular ohne elektrischen Nachweis: Schleifenspeisung, Bürde, Leitungslänge, Barriere-Kenngrößen und Eigensicherheitsnachweise nach IEC 60079-11 liegen außerhalb des Umfangs, Eigensicherheit ist nur ein Trennungsmerkmal. NE 43 wird als Gerätepegel 3,6 / 3,8 / 20,5 / 21 mA angewendet; der Erkennungsabstand der Ausgabe 2021 für Leitsysteme wird nicht angewendet. Druck wird wie eingegeben verglichen, Über- und Absolutdruck werden nicht unterschieden. Sollwerte und referenzierte Kennzeichen werden aus Funktionsbeschreibung und Ursache-Wirkungs-Matrix nur in festen Feldformen gelesen; eine als Freitext geschriebene Bedingung gilt als nicht auswertbar und wird nicht geprüft. Träger werden in Steckplatzreihenfolge belegt, ohne Netzteile, Kommunikationsbaugruppen oder Steckplatzreservierungen, und ein Feldbussignal belegt keinen Kanal. Die Befunde sind eine Prüfhilfe und keine SIL-Verifikation: PFD, Architektur und Fehlertoleranz werden nicht gerechnet. Der Permalink trägt den Zustand nur, solange er in 4 kB kodiert, etwa 40 bis 60 Signale; eine längere Liste reist im Projektpaket oder in der Aufzeichnungsdatei.",
  "nl": "De toewijzing is automatisch en deterministisch: een signaal kan niet op een vast kanaal worden vastgezet en één signaal erbij kan andere verplaatsen. Eén kaarttype per signaal, het eerste geschikte type uit de lijst van de controller, zonder optimalisatie van kaartmix, kosten of kastruimte. Kenletters worden gelezen met een vaste ontleding van de lettercode, dus kringnummerschema's, installatieprefixen en achtervoegselafspraken buiten die grammatica worden niet uitgelegd en een als PSV getagde veiligheidsklep wordt als klep gelezen. Elektrische typen vormen een vast vocabulaire zonder elektrische verificatie: lusvoeding, belasting, kabellengte, barrièreparameters en intrinsiekeveiligheidsberekeningen volgens IEC 60079-11 vallen buiten de scope, en intrinsieke veiligheid is uitsluitend een scheidingskenmerk. NE 43 wordt toegepast als de apparaatniveaus 3,6 / 3,8 / 20,5 / 21 mA; de detectiemarge voor besturingssystemen uit de uitgave 2021 wordt niet toegepast. Druk wordt vergeleken zoals ingevoerd, dus overdruk en absolute druk worden niet onderscheiden. Instelwaarden en genoemde tags worden alleen in vaste veldvormen uit de functiebeschrijving en de oorzaak-gevolgmatrix gelezen; een als vrije tekst geschreven voorwaarde telt als niet-ontleed en wordt niet gecontroleerd. Racks worden in slotvolgorde gevuld, zonder voedingen, communicatiemodules of slotreserveringen, en een veldbussignaal bezet geen kanaal. De bevindingen zijn een controlehulpmiddel en geen SIL-verificatie: PFD, architectuur en fouttolerantie worden niet berekend. De permalink draagt de toestand alleen zolang die in 4 kB codeert, ongeveer 40 tot 60 signalen; een langere lijst reist via het projectpakket of het recordbestand.",
  "fr": "L’affectation est automatique et déterministe : un signal ne peut pas être figé sur une voie et l’ajout d’un signal peut en déplacer d’autres. Un type de carte par signal, le premier type éligible de la liste de l’automate, sans optimisation du mélange de cartes, du coût ni de la place en armoire. Les lettres du repère sont lues par une analyse fixe du code ; les schémas de numérotation de boucle, les préfixes de zone et les conventions de suffixe hors de cette grammaire ne sont pas interprétés, et une soupape repérée PSV est lue comme une vanne. Les types électriques forment un vocabulaire fixe sans aucune vérification électrique : alimentation de boucle, charge, longueur de câble, paramètres d’entité de barrière et calculs de sécurité intrinsèque selon CEI 60079-11 sont hors périmètre, et la sécurité intrinsèque n’est qu’un attribut de ségrégation. NE 43 est appliqué comme les niveaux appareil 3,6 / 3,8 / 20,5 / 21 mA ; la marge de détection de l’édition 2021 pour les systèmes de conduite n’est pas appliquée. La pression est comparée telle que saisie : relative et absolue ne sont pas distinguées. Consignes et repères référencés sont lus dans la description fonctionnelle et la matrice cause-effet sous des formes de champs fixes seulement ; une condition en texte libre est comptée comme non analysée et n’est pas vérifiée. Les châssis sont remplis dans l’ordre des emplacements, sans alimentations, modules de communication ni réservations, et un signal de bus de terrain n’occupe aucune voie. Les constats sont une aide à la revue et non une vérification SIL : ni PFD, ni architecture, ni tolérance aux défauts ne sont calculés. Le lien permanent porte l’état tant qu’il tient en 4 ko, soit 40 à 60 signaux ; une liste plus longue voyage par le dossier de projet ou le fichier d’enregistrement.",
  "es": "La asignación es automática y determinista: una señal no puede fijarse a un canal y añadir una señal puede desplazar otras. Un tipo de tarjeta por señal, el primero admisible de la lista del controlador, sin optimizar la mezcla de tarjetas, el coste ni el espacio en armario. Las letras del TAG se leen con un análisis fijo del código, de modo que los esquemas de numeración de lazo, los prefijos de zona y los convenios de sufijo fuera de esa gramática no se interpretan, y una válvula de seguridad con TAG PSV se lee como válvula. Los tipos eléctricos son un vocabulario fijo sin verificación eléctrica alguna: alimentación de lazo, carga, longitud de cable, parámetros de entidad de barrera y cálculos de seguridad intrínseca según IEC 60079-11 quedan fuera del alcance, y la seguridad intrínseca es solo un atributo de segregación. NE 43 se aplica como los niveles de equipo 3,6 / 3,8 / 20,5 / 21 mA; el margen de detección para sistemas de control de la edición de 2021 no se aplica. La presión se compara tal como se introduce, por lo que no se distinguen manométrica y absoluta. Las consignas y los TAG referenciados se leen de la descripción funcional y la matriz causa-efecto solo en formas de campo fijas; una condición escrita en texto libre se cuenta como no analizada y no se comprueba. Los bastidores se llenan por orden de ranura, sin modelar fuentes de alimentación, módulos de comunicación ni reservas de ranura, y una señal de bus de campo no ocupa canal. Los hallazgos son una ayuda de revisión y no una verificación SIL: no se calculan PFD, arquitectura ni tolerancia a fallos. El enlace permanente lleva el estado mientras se codifique en 4 kB, unas 40 a 60 señales; una lista más larga viaja por el paquete de proyecto o el archivo de registro.",
  "pl": "Przydział jest automatyczny i deterministyczny: sygnału nie da się przypiąć do stałego kanału, a dodanie jednego sygnału może przesunąć inne. Jeden typ karty na sygnał — pierwszy dopuszczalny typ z listy sterownika — bez optymalizacji doboru kart, kosztu ani miejsca w szafie. Litery oznaczenia czytane są stałym rozbiorem kodu literowego, więc schematy numeracji pętli, przedrostki obszarów instalacji i konwencje przyrostków poza tą gramatyką nie są interpretowane, a zawór bezpieczeństwa oznaczony PSV jest czytany jako zawór. Typy elektryczne to stały słownik bez jakiejkolwiek weryfikacji elektrycznej: zasilanie pętli, obciążalność, długość kabla, parametry barier i obliczenia iskrobezpieczeństwa wg IEC 60079-11 są poza zakresem, a iskrobezpieczeństwo jest wyłącznie cechą rozdzielenia. NE 43 stosowane jest jako poziomy urządzenia 3,6 / 3,8 / 20,5 / 21 mA; margines wykrywania dla systemów sterowania z wydania 2021 nie jest stosowany. Ciśnienie porównywane jest tak, jak je wpisano, więc nie rozróżnia się względnego i bezwzględnego. Nastawy i przywołane oznaczenia czytane są z opisu funkcjonalnego i macierzy przyczynowo-skutkowej wyłącznie w ustalonych postaciach pól; warunek zapisany tekstem swobodnym liczony jest jako nierozebrany i nie jest sprawdzany. Kasety zapełniane są w kolejności gniazd, bez modelowania zasilaczy, modułów komunikacyjnych i rezerwacji gniazd, a sygnał magistrali obiektowej nie zajmuje kanału. Ustalenia są pomocą przy przeglądzie inżynierskim, a nie weryfikacją SIL: nie liczy się PFD, architektury ani tolerancji uszkodzeń sprzętu. Link trwały niesie stan tylko dopóki koduje się w 4 kB, czyli około 40–60 sygnałów; dłuższa lista przenoszona jest pakietem projektu albo plikiem zapisu."
 },
 "intended_use": "technical exploration",
 "catalog_languages": [
  "en",
  "uk",
  "de",
  "nl",
  "fr",
  "es",
  "pl"
 ],
 "tool_languages": [
  "en",
  "uk",
  "de",
  "nl",
  "fr",
  "es",
  "pl"
 ],
 "dependencies": [
  "benchmarks/iolist.reference.json"
 ],
 "network_access": {
  "mode": "same-origin-data",
  "note": "Fetches only benchmarks/iolist.reference.json from this site, and only when the benchmark adapter window.__dgcBenchmark() is called; the interactive page loads nothing. The signal list stays in the browser and nothing is transmitted."
 },
 "validation": {
  "basis": {
   "en": "Benchmarked against an independent reference corpus (benchmarks/iolist.reference.json, 159 cases and 420 checks, written by a separate agent from the public specification SPEC-iolist and the cited standards, with no access to this page): 159 cases and 420 checks pass. The corpus covers the ISA-5.1 letter parse of section 4.2, the NAMUR NE 43 levels of section 4.3, the card-count, placement, rack and slot arithmetic of sections 4.4 to 4.6, the counts and spare fractions of section 4.7, all 37 review rules with one triggering case and one near miss each, the verdict logic of section 6 and the four worked examples of section 9. Five disagreements between the corpus and this page were settled by an independent adjudication on 2026-09-23: four against the page, one against the corpus. Package transport, the interface and the seven-language strings stay outside the corpus and are listed in the artifact benchmarks/iolist.json.",
   "uk": "Зараховано за незалежним еталонним корпусом (benchmarks/iolist.reference.json, 159 випадків і 420 перевірок; його написав інший агент за публічною специфікацією SPEC-iolist і наведеними стандартами, без доступу до цієї сторінки): 159 випадків і 420 перевірок проходять. Корпус охоплює розбір літер ISA-5.1 з розділу 4.2, рівні NAMUR NE 43 з розділу 4.3, арифметику кількості карт, розміщення, кошика і слота з розділів 4.4–4.6, підсумки та частки резерву з розділу 4.7, усі 37 правил перевірки з одним випадком спрацювання та одним близьким неспрацюванням для кожного, логіку вердикту з розділу 6 і чотири опрацьовані приклади з розділу 9. П'ять розбіжностей між корпусом і сторінкою розв'язано незалежним арбітражем 2026-09-23: чотири проти сторінки, одну проти корпусу. Перенесення проєктного пакета, інтерфейс і рядки сімома мовами залишаються поза корпусом і перелічені в артефакті benchmarks/iolist.json.",
   "de": "Gegen einen unabhängigen Referenzkorpus gewertet (benchmarks/iolist.reference.json, 159 Fälle und 420 Prüfungen, von einem anderen Agenten aus der öffentlichen Spezifikation SPEC-iolist und den zitierten Normen ohne Zugriff auf diese Seite verfasst): 159 Fälle und 420 Prüfungen bestehen. Der Korpus deckt die ISA-5.1-Buchstabenauswertung aus Abschnitt 4.2 ab, die NAMUR-NE-43-Pegel aus Abschnitt 4.3, die Arithmetik für Kartenzahl, Platzierung, Träger und Steckplatz aus den Abschnitten 4.4 bis 4.6, die Stückzahlen und Reserveanteile aus Abschnitt 4.7, alle 37 Prüfregeln mit je einem auslösenden Fall und einem Grenzfall knapp darunter, die Urteilslogik aus Abschnitt 6 und die vier ausgearbeiteten Beispiele aus Abschnitt 9. Fünf Abweichungen zwischen Korpus und Seite hat eine unabhängige Schlichtung am 2026-09-23 entschieden: vier gegen die Seite, eine gegen den Korpus. Projektpaket-Transport, Oberfläche und die Texte in sieben Sprachen bleiben außerhalb des Korpus und stehen im Artefakt benchmarks/iolist.json.",
   "nl": "Getoetst aan een onafhankelijk referentiecorpus (benchmarks/iolist.reference.json, 159 gevallen en 420 controles, geschreven door een andere agent op basis van de publieke specificatie SPEC-iolist en de geciteerde normen, zonder toegang tot deze pagina): 159 gevallen en 420 controles slagen. Het corpus dekt de ISA-5.1-letterontleding van paragraaf 4.2, de NAMUR NE 43-niveaus van paragraaf 4.3, de rekenkunde voor kaartaantal, plaatsing, rack en slot van paragraaf 4.4 tot en met 4.6, de aantallen en reservefracties van paragraaf 4.7, alle 37 toetsregels met per regel één geval dat aanslaat en één dat er net onder blijft, de oordeelslogica van paragraaf 6 en de vier uitgewerkte voorbeelden van paragraaf 9. Vijf verschillen tussen corpus en pagina zijn op 2026-09-23 door een onafhankelijke arbitrage beslecht: vier tegen de pagina, één tegen het corpus. Projectpakkettransport, de interface en de teksten in zeven talen vallen buiten het corpus en staan in het artefact benchmarks/iolist.json.",
   "fr": "Évalué face à un corpus de référence indépendant (benchmarks/iolist.reference.json, 159 cas et 420 contrôles, rédigé par un autre agent à partir de la spécification publique SPEC-iolist et des normes citées, sans accès à cette page) : 159 cas et 420 contrôles passent. Le corpus couvre l'analyse des lettres ISA-5.1 de la section 4.2, les niveaux NAMUR NE 43 de la section 4.3, l'arithmétique du nombre de cartes, du placement, du châssis et de l'emplacement des sections 4.4 à 4.6, les effectifs et les fractions de réserve de la section 4.7, les 37 règles de revue avec pour chacune un cas déclencheur et un cas juste en deçà, la logique du verdict de la section 6 et les quatre exemples traités de la section 9. Cinq désaccords entre le corpus et cette page ont été tranchés par un arbitrage indépendant le 2026-09-23 : quatre contre la page, un contre le corpus. Le transport du dossier de projet, l'interface et les textes en sept langues restent hors du corpus et figurent dans l'artefact benchmarks/iolist.json.",
   "es": "Contrastado con un corpus de referencia independiente (benchmarks/iolist.reference.json, 159 casos y 420 comprobaciones, redactado por otro agente a partir de la especificación pública SPEC-iolist y de las normas citadas, sin acceso a esta página): pasan 159 casos y 420 comprobaciones. El corpus cubre el análisis de letras ISA-5.1 de la sección 4.2, los niveles NAMUR NE 43 de la sección 4.3, la aritmética de número de tarjetas, colocación, bastidor y ranura de las secciones 4.4 a 4.6, los recuentos y las fracciones de reserva de la sección 4.7, las 37 reglas de revisión con un caso que dispara y otro que se queda justo por debajo en cada una, la lógica del veredicto de la sección 6 y los cuatro ejemplos resueltos de la sección 9. Cinco discrepancias entre el corpus y esta página las resolvió un arbitraje independiente el 2026-09-23: cuatro contra la página y una contra el corpus. El transporte del paquete de proyecto, la interfaz y los textos en siete idiomas quedan fuera del corpus y constan en el artefacto benchmarks/iolist.json.",
   "pl": "Oceniono wobec niezależnego korpusu odniesienia (benchmarks/iolist.reference.json, 159 przypadków i 420 sprawdzeń, napisanego przez innego agenta na podstawie publicznej specyfikacji SPEC-iolist i przywołanych norm, bez dostępu do tej strony): przechodzi 159 przypadków i 420 sprawdzeń. Korpus obejmuje rozbiór liter ISA-5.1 z rozdz. 4.2, poziomy NAMUR NE 43 z rozdz. 4.3, arytmetykę liczby kart, rozmieszczenia, kasety i gniazda z rozdz. 4.4–4.6, zliczenia i udziały rezerwy z rozdz. 4.7, wszystkie 37 reguł przeglądu z jednym przypadkiem wyzwalającym i jednym tuż poniżej progu dla każdej, logikę werdyktu z rozdz. 6 oraz cztery opracowane przykłady z rozdz. 9. Pięć rozbieżności między korpusem a stroną rozstrzygnął niezależny arbitraż 2026-09-23: cztery przeciw stronie, jedną przeciw korpusowi. Przenoszenie pakietu projektowego, interfejs i teksty w siedmiu językach pozostają poza korpusem i są wymienione w artefakcie benchmarks/iolist.json."
  },
  "independent_validation": false,
  "benchmarks": [
   {
    "id": "iolist-independent-reference-2026-09-23",
    "reference": "Independent reference corpus, 159 cases. 420 checks, all passing. Written from SPEC-iolist by a second agent. No access to this page. Adjudicated 2026-09-23. Full description: see the artifact.",
    "citations": [
     "_docs/SPEC-iolist.md, spec date 2026-09-22. Normative sections 3-7, 9, 13-15.",
     "ANSI/ISA-5.1-2022, clause 4, Table 4.1. Identification letters per SPEC-iolist.",
     "NAMUR NE 43 signal levels: 3.8-20.5 mA measurement, <=3.6 or >=21 mA failure - https://www.lesman.com/what-does-namur-ne-43-do-for-me (read 2026-09-22).",
     "IEC 61131-2:2017 Ed. 4.0, clauses 6.4 and 6.5 - https://webstore.iec.ch/publication/33288 (clause structure only).",
     "Adjudication of 2026-09-23, five disputes."
    ],
    "cases": 159,
    "passed": 159,
    "flagged": 0,
    "tolerance": "Categorical outputs compare exactly. Counts, addresses and letter sets too. Spare fraction: absolute 1e-12, one division. NE 43 levels: relative 1e-9. Floor 1e-9 of the span, one affine map. Full statement: see the artifact.",
    "reference_provenance": "recomputed",
    "provenance_note": "Reference values re-derived from the spec. The author had no access to this page. This run recomputes every check.",
    "run_at": "2026-10-11T15:41:00Z",
    "artifact": "benchmarks/iolist.json"
   }
  ]
 },
 "project_package": {
  "schema": "tools.petrov.re/project-package/v1",
  "reads": [
   "project",
   "structure",
   "control_functions",
   "cause_effect",
   "io_points",
   "flags"
  ],
  "writes": [
   "io_points"
  ]
 },
 "workflow": {
  "entry": "deliver",
  "lifecycle": [
   "basic",
   "detailed",
   "factory",
   "commissioning"
  ]
 },
 "report": {
  "pdf": true,
  "source_attribution": true
 },
 "python_export": {
  "supported": true,
  "requires": []
 },
 "handoff": {
  "provides": [],
  "accepts": []
 },
 "state_codec": {
  "permalink": true,
  "record": "tools.petrov.re/calculation-record/v1"
 },
 "ui": {
  "framework": "tools.petrov.re/ui/v1",
  "level": 3
 }
};

/* ============================================================ 1. localisation */
var LANGS = ['en', 'uk', 'de', 'nl', 'fr', 'es', 'pl'];
var lang = 'en';
function L(k) { var o = I18N[k] || {}; return o[lang] || o.en || k; }
function T(k) { return I18N[k] || { en: k }; }
function tx(o) { return (o && typeof o === 'object') ? (o[lang] || o.en || '') : String(o == null ? '' : o); }
function fill(s, vars) { Object.keys(vars || {}).forEach(function (v) { s = s.split('{' + v + '}').join(String(vars[v])); }); return s; }

var I18N = {
title:{en:"I/O List",uk:"Перелік сигналів вводу/виводу",de:"E/A-Liste",nl:"I/O-lijst",fr:"Liste des entrées/sorties",es:"Lista de E/S",pl:"Lista sygnałów we/wy"},
subtitle:{en:"Signal register, tag check, card and channel allocation",uk:"Реєстр сигналів, перевірка позначень, розподіл карт і каналів",de:"Signalregister, Kennzeichenprüfung, Karten- und Kanalzuordnung",nl:"Signaalregister, tagcontrole, kaart- en kanaaltoewijzing",fr:"Registre des signaux, contrôle des repères, affectation cartes et voies",es:"Registro de señales, comprobación de TAG, asignación de tarjetas y canales",pl:"Rejestr sygnałów, kontrola oznaczeń, przydział kart i kanałów"},
genreTitle:{en:"What this list is",uk:"Що це за перелік",de:"Was diese Liste ist",nl:"Wat deze lijst is",fr:"Ce qu’est cette liste",es:"Qué es esta lista",pl:"Czym jest ta lista"},
genreText:{en:"An engineering review aid for an I/O list. The allocation is deterministic and ignores cost, cabinet space, power supplies and communication modules; the findings are not a SIL verification and no PFD, architecture or hardware-fault-tolerance figure is computed.",uk:"Допоміжний інструмент інженерного перегляду переліку сигналів. Розподіл детермінований і не враховує вартість, місце в шафі, блоки живлення та комунікаційні модулі; зауваження не є верифікацією SIL — PFD, архітектура та відмовостійкість не обчислюються.",de:"Eine Prüfhilfe für die E/A-Liste. Die Zuordnung ist deterministisch und berücksichtigt weder Kosten noch Schrankplatz, Netzteile oder Kommunikationsbaugruppen; die Befunde sind keine SIL-Verifikation, PFD, Architektur und Fehlertoleranz werden nicht gerechnet.",nl:"Een controlehulpmiddel voor de I/O-lijst. De toewijzing is deterministisch en houdt geen rekening met kosten, kastruimte, voedingen of communicatiemodules; de bevindingen zijn geen SIL-verificatie en PFD, architectuur en fouttolerantie worden niet berekend.",fr:"Une aide à la revue d’une liste d’E/S. L’affectation est déterministe et ignore le coût, la place en armoire, les alimentations et les modules de communication ; les constats ne constituent pas une vérification SIL : ni PFD, ni architecture, ni tolérance aux défauts matériels ne sont calculés.",es:"Una ayuda de revisión para la lista de E/S. La asignación es determinista e ignora coste, espacio en armario, fuentes de alimentación y módulos de comunicación; los hallazgos no son una verificación SIL y no se calculan PFD, arquitectura ni tolerancia a fallos.",pl:"Pomoc przy przeglądzie listy we/wy. Przydział jest deterministyczny i pomija koszt, miejsce w szafie, zasilacze i moduły komunikacyjne; ustalenia nie są weryfikacją SIL — nie liczy się PFD, architektury ani tolerancji uszkodzeń sprzętu."},

/* ---- panels ---- */
panelSettings:{en:"Spare target",uk:"Цільовий резерв",de:"Reserveziel",nl:"Reservedoel",fr:"Objectif de réserve",es:"Objetivo de reserva",pl:"Docelowy zapas"},
panelControllers:{en:"Controllers",uk:"Контролери",de:"Steuerungen",nl:"Controllers",fr:"Automates",es:"Controladores",pl:"Sterowniki"},
panelCardTypes:{en:"Card types",uk:"Типи карт",de:"Kartentypen",nl:"Kaarttypen",fr:"Types de cartes",es:"Tipos de tarjeta",pl:"Typy kart"},
panelInstalled:{en:"Installed cards",uk:"Встановлені карти",de:"Installierte Karten",nl:"Geïnstalleerde kaarten",fr:"Cartes installées",es:"Tarjetas instaladas",pl:"Karty zainstalowane"},
panelSignals:{en:"Signals",uk:"Сигнали",de:"Signale",nl:"Signalen",fr:"Signaux",es:"Señales",pl:"Sygnały"},
panelRefs:{en:"References",uk:"Посилання",de:"Referenzen",nl:"Referenties",fr:"Références",es:"Referencias",pl:"Odniesienia"},
panelFlags:{en:"Flags on signals",uk:"Позначки на сигналах",de:"Markierungen an Signalen",nl:"Markeringen bij signalen",fr:"Signalements sur les signaux",es:"Marcas sobre las señales",pl:"Oznaczenia przy sygnałach"},

/* ---- hardware fields ---- */
defaultSpare:{en:"Default spare target, fraction 0–0.9",uk:"Типовий цільовий резерв, частка 0–0,9",de:"Standard-Reserveziel, Anteil 0–0,9",nl:"Standaard reservedoel, fractie 0–0,9",fr:"Objectif de réserve par défaut, fraction 0–0,9",es:"Objetivo de reserva por defecto, fracción 0–0,9",pl:"Domyślny docelowy zapas, część 0–0,9"},
fId:{en:"ID",uk:"ID",de:"ID",nl:"ID",fr:"ID",es:"ID",pl:"ID"},
fName:{en:"Name",uk:"Назва",de:"Name",nl:"Naam",fr:"Nom",es:"Nombre",pl:"Nazwa"},
fKind:{en:"Kind",uk:"Тип системи",de:"Art",nl:"Soort",fr:"Nature",es:"Clase",pl:"Rodzaj"},
fSpare:{en:"Spare 0–0.9",uk:"Резерв 0–0,9",de:"Reserve 0–0,9",nl:"Reserve 0–0,9",fr:"Réserve 0–0,9",es:"Reserva 0–0,9",pl:"Zapas 0–0,9"},
fRacks:{en:"Racks",uk:"Кошики",de:"Baugruppenträger",nl:"Racks",fr:"Châssis",es:"Bastidores",pl:"Kasety"},
fSlots:{en:"Slots per rack",uk:"Слотів на кошик",de:"Steckplätze je Träger",nl:"Slots per rack",fr:"Emplacements par châssis",es:"Ranuras por bastidor",pl:"Gniazda na kasetę"},
fCardTypeIds:{en:"Card types, in preference order",uk:"Типи карт у порядку переваги",de:"Kartentypen in Vorzugsreihenfolge",nl:"Kaarttypen op voorkeursvolgorde",fr:"Types de cartes, par ordre de préférence",es:"Tipos de tarjeta, por orden de preferencia",pl:"Typy kart w kolejności preferencji"},
fSigTypes:{en:"Signal types",uk:"Типи сигналів",de:"Signalarten",nl:"Signaaltypen",fr:"Types de signaux",es:"Tipos de señal",pl:"Typy sygnałów"},
fChannels:{en:"Channels",uk:"Каналів",de:"Kanäle",nl:"Kanalen",fr:"Voies",es:"Canales",pl:"Kanały"},
fElecTypes:{en:"Electrical types accepted",uk:"Допустимі електричні типи",de:"Zugelassene elektrische Typen",nl:"Toegestane elektrische typen",fr:"Types électriques admis",es:"Tipos eléctricos admitidos",pl:"Dopuszczalne typy elektryczne"},
fIsCard:{en:"IS",uk:"Ex i",de:"Ex i",nl:"Ex i",fr:"SI",es:"SI",pl:"Ex i"},
fSafety:{en:"SIS card",uk:"Карта SIS",de:"SIS-Karte",nl:"SIS-kaart",fr:"Carte SIS",es:"Tarjeta SIS",pl:"Karta SIS"},
fInstCards:{en:"Cards fitted 0–5000",uk:"Встановлено карт 0–5000",de:"Eingebaute Karten 0–5000",nl:"Gemonteerde kaarten 0–5000",fr:"Cartes montées 0–5000",es:"Tarjetas montadas 0–5000",pl:"Zamontowane karty 0–5000"},
fController:{en:"Controller",uk:"Контролер",de:"Steuerung",nl:"Controller",fr:"Automate",es:"Controlador",pl:"Sterownik"},
fCardType:{en:"Card type",uk:"Тип карти",de:"Kartentyp",nl:"Kaarttype",fr:"Type de carte",es:"Tipo de tarjeta",pl:"Typ karty"},

/* ---- signal columns ---- */
cTag:{en:"Tag",uk:"Позначення",de:"Kennzeichen",nl:"Tag",fr:"Repère",es:"TAG",pl:"Oznaczenie"},
cDesc:{en:"Description",uk:"Опис",de:"Beschreibung",nl:"Omschrijving",fr:"Désignation",es:"Descripción",pl:"Opis"},
cSystem:{en:"System",uk:"Система",de:"System",nl:"Systeem",fr:"Système",es:"Sistema",pl:"System"},
cSigType:{en:"Signal",uk:"Сигнал",de:"Signal",nl:"Signaal",fr:"Signal",es:"Señal",pl:"Sygnał"},
cElecType:{en:"Electrical type",uk:"Електричний тип",de:"Elektrischer Typ",nl:"Elektrisch type",fr:"Type électrique",es:"Tipo eléctrico",pl:"Typ elektryczny"},
cBus:{en:"Bus protocol",uk:"Протокол шини",de:"Busprotokoll",nl:"Busprotocol",fr:"Protocole de bus",es:"Protocolo de bus",pl:"Protokół magistrali"},
cQuantity:{en:"Quantity",uk:"Величина",de:"Größe",nl:"Grootheid",fr:"Grandeur",es:"Magnitud",pl:"Wielkość"},
cLo:{en:"Range from",uk:"Діапазон від",de:"Bereich von",nl:"Bereik van",fr:"Étendue de",es:"Rango desde",pl:"Zakres od"},
cHi:{en:"Range to",uk:"Діапазон до",de:"Bereich bis",nl:"Bereik tot",fr:"Étendue à",es:"Rango hasta",pl:"Zakres do"},
cDispUnit:{en:"Display unit",uk:"Одиниця відображення",de:"Anzeigeeinheit",nl:"Weergave-eenheid",fr:"Unité affichée",es:"Unidad mostrada",pl:"Jednostka wyświetlana"},
cEngUnit:{en:"Engineering unit",uk:"Інженерна одиниця",de:"Technische Einheit",nl:"Technische eenheid",fr:"Unité technique",es:"Unidad de ingeniería",pl:"Jednostka techniczna"},
cFail:{en:"Fail state",uk:"Стан при відмові",de:"Fehlerzustand",nl:"Faalstand",fr:"État de repli",es:"Estado ante fallo",pl:"Stan awaryjny"},
cSil:{en:"SIL",uk:"SIL",de:"SIL",nl:"SIL",fr:"SIL",es:"SIL",pl:"SIL"},
cIs:{en:"IS",uk:"Ex i",de:"Ex i",nl:"Ex i",fr:"SI",es:"SI",pl:"Ex i"},
cVg:{en:"Voting group",uk:"Група голосування",de:"Votinggruppe",nl:"Stemgroep",fr:"Groupe de vote",es:"Grupo de votación",pl:"Grupa głosowania"},
cNotes:{en:"Notes",uk:"Примітки",de:"Notizen",nl:"Notities",fr:"Notes",es:"Notas",pl:"Uwagi"},
cLetter:{en:"Letters",uk:"Літери",de:"Buchstaben",nl:"Letters",fr:"Lettres",es:"Letras",pl:"Litery"},
cAddress:{en:"Address",uk:"Адреса",de:"Adresse",nl:"Adres",fr:"Adresse",es:"Dirección",pl:"Adres"},
cFlags:{en:"Flags",uk:"Позначки",de:"Markierungen",nl:"Markeringen",fr:"Signalements",es:"Marcas",pl:"Oznaczenia"},
cRange:{en:"Range",uk:"Діапазон",de:"Bereich",nl:"Bereik",fr:"Étendue",es:"Rango",pl:"Zakres"},

/* ---- vocabularies ---- */
kBPCS:{en:"BPCS — process control",uk:"BPCS — керування процесом",de:"BPCS — Prozessleittechnik",nl:"BPCS — procesbesturing",fr:"BPCS — contrôle-commande",es:"BPCS — control de proceso",pl:"BPCS — sterowanie procesem"},
kSIS:{en:"SIS — safety instrumented",uk:"SIS — ПАЗ",de:"SIS — Sicherheitstechnik",nl:"SIS — veiligheidssysteem",fr:"SIS — système instrumenté de sécurité",es:"SIS — sistema instrumentado de seguridad",pl:"SIS — system bezpieczeństwa"},
st_DI:{en:"DI — digital input",uk:"DI — дискретний вхід",de:"DI — Digitaleingang",nl:"DI — digitale ingang",fr:"DI — entrée tout ou rien",es:"DI — entrada digital",pl:"DI — wejście dwustanowe"},
st_DO:{en:"DO — digital output",uk:"DO — дискретний вихід",de:"DO — Digitalausgang",nl:"DO — digitale uitgang",fr:"DO — sortie tout ou rien",es:"DO — salida digital",pl:"DO — wyjście dwustanowe"},
st_AI:{en:"AI — analog input",uk:"AI — аналоговий вхід",de:"AI — Analogeingang",nl:"AI — analoge ingang",fr:"AI — entrée analogique",es:"AI — entrada analógica",pl:"AI — wejście analogowe"},
st_AO:{en:"AO — analog output",uk:"AO — аналоговий вихід",de:"AO — Analogausgang",nl:"AO — analoge uitgang",fr:"AO — sortie analogique",es:"AO — salida analógica",pl:"AO — wyjście analogowe"},
st_PI:{en:"PI — pulse / frequency input",uk:"PI — імпульсний/частотний вхід",de:"PI — Impuls-/Frequenzeingang",nl:"PI — puls-/frequentie-ingang",fr:"PI — entrée impulsions/fréquence",es:"PI — entrada de impulsos/frecuencia",pl:"PI — wejście impulsowe/częstotliwościowe"},
st_FB:{en:"FB — fieldbus signal",uk:"FB — сигнал польової шини",de:"FB — Feldbussignal",nl:"FB — veldbussignaal",fr:"FB — signal de bus de terrain",es:"FB — señal de bus de campo",pl:"FB — sygnał magistrali obiektowej"},
el_dc24_dry:{en:"24 V DC, dry contact",uk:"24 В DC, сухий контакт",de:"24 V DC, potentialfreier Kontakt",nl:"24 V DC, potentiaalvrij contact",fr:"24 V CC, contact sec",es:"24 V CC, contacto libre de tensión",pl:"24 V DC, styk bezpotencjałowy"},
el_dc24_pnp:{en:"24 V DC, powered sensor (3-wire)",uk:"24 В DC, живлений давач (3-провідний)",de:"24 V DC, versorgter Sensor (3-Leiter)",nl:"24 V DC, gevoede sensor (3-draads)",fr:"24 V CC, capteur alimenté (3 fils)",es:"24 V CC, sensor alimentado (3 hilos)",pl:"24 V DC, czujnik zasilany (3-przewodowy)"},
el_namur:{en:"NAMUR proximity sensor",uk:"Давач наближення NAMUR",de:"NAMUR-Näherungsschalter",nl:"NAMUR-naderingssensor",fr:"Détecteur de proximité NAMUR",es:"Sensor de proximidad NAMUR",pl:"Czujnik zbliżeniowy NAMUR"},
el_ac_in:{en:"120/230 V AC input",uk:"Вхід 120/230 В AC",de:"120/230 V AC Eingang",nl:"120/230 V AC ingang",fr:"Entrée 120/230 V CA",es:"Entrada 120/230 V CA",pl:"Wejście 120/230 V AC"},
el_dc24_out:{en:"24 V DC output",uk:"Вихід 24 В DC",de:"24 V DC Ausgang",nl:"24 V DC uitgang",fr:"Sortie 24 V CC",es:"Salida 24 V CC",pl:"Wyjście 24 V DC"},
el_relay:{en:"Relay contact output",uk:"Релейний контактний вихід",de:"Relaiskontaktausgang",nl:"Relaiscontactuitgang",fr:"Sortie contact de relais",es:"Salida por contacto de relé",pl:"Wyjście stykowe przekaźnika"},
el_ac_out:{en:"120/230 V AC output",uk:"Вихід 120/230 В AC",de:"120/230 V AC Ausgang",nl:"120/230 V AC uitgang",fr:"Sortie 120/230 V CA",es:"Salida 120/230 V CA",pl:"Wyjście 120/230 V AC"},
el_ma420:{en:"4–20 mA",uk:"4–20 мА",de:"4–20 mA",nl:"4–20 mA",fr:"4–20 mA",es:"4–20 mA",pl:"4–20 mA"},
el_ma420_hart:{en:"4–20 mA HART",uk:"4–20 мА HART",de:"4–20 mA HART",nl:"4–20 mA HART",fr:"4–20 mA HART",es:"4–20 mA HART",pl:"4–20 mA HART"},
el_v010:{en:"0–10 V",uk:"0–10 В",de:"0–10 V",nl:"0–10 V",fr:"0–10 V",es:"0–10 V",pl:"0–10 V"},
el_rtd_pt100:{en:"Pt100 RTD",uk:"Термоопір Pt100",de:"Pt100-Widerstandsthermometer",nl:"Pt100 weerstandsthermometer",fr:"Sonde Pt100",es:"RTD Pt100",pl:"Czujnik rezystancyjny Pt100"},
el_rtd_pt1000:{en:"Pt1000 RTD",uk:"Термоопір Pt1000",de:"Pt1000-Widerstandsthermometer",nl:"Pt1000 weerstandsthermometer",fr:"Sonde Pt1000",es:"RTD Pt1000",pl:"Czujnik rezystancyjny Pt1000"},
el_tc_k:{en:"Thermocouple type K",uk:"Термопара типу K",de:"Thermoelement Typ K",nl:"Thermokoppel type K",fr:"Thermocouple type K",es:"Termopar tipo K",pl:"Termopara typu K"},
el_tc_j:{en:"Thermocouple type J",uk:"Термопара типу J",de:"Thermoelement Typ J",nl:"Thermokoppel type J",fr:"Thermocouple type J",es:"Termopar tipo J",pl:"Termopara typu J"},
el_tc_t:{en:"Thermocouple type T",uk:"Термопара типу T",de:"Thermoelement Typ T",nl:"Thermokoppel type T",fr:"Thermocouple type T",es:"Termopar tipo T",pl:"Termopara typu T"},
el_tc_n:{en:"Thermocouple type N",uk:"Термопара типу N",de:"Thermoelement Typ N",nl:"Thermokoppel type N",fr:"Thermocouple type N",es:"Termopar tipo N",pl:"Termopara typu N"},
el_tc_e:{en:"Thermocouple type E",uk:"Термопара типу E",de:"Thermoelement Typ E",nl:"Thermokoppel type E",fr:"Thermocouple type E",es:"Termopar tipo E",pl:"Termopara typu E"},
el_tc_r:{en:"Thermocouple type R",uk:"Термопара типу R",de:"Thermoelement Typ R",nl:"Thermokoppel type R",fr:"Thermocouple type R",es:"Termopar tipo R",pl:"Termopara typu R"},
el_tc_s:{en:"Thermocouple type S",uk:"Термопара типу S",de:"Thermoelement Typ S",nl:"Thermokoppel type S",fr:"Thermocouple type S",es:"Termopar tipo S",pl:"Termopara typu S"},
el_tc_b:{en:"Thermocouple type B",uk:"Термопара типу B",de:"Thermoelement Typ B",nl:"Thermokoppel type B",fr:"Thermocouple type B",es:"Termopar tipo B",pl:"Termopara typu B"},
el_pulse24:{en:"24 V DC pulse / frequency",uk:"Імпульс/частота 24 В DC",de:"24 V DC Impuls/Frequenz",nl:"24 V DC puls/frequentie",fr:"Impulsions/fréquence 24 V CC",es:"Impulsos/frecuencia 24 V CC",pl:"Impuls/częstotliwość 24 V DC"},
el_fieldbus:{en:"Fieldbus",uk:"Польова шина",de:"Feldbus",nl:"Veldbus",fr:"Bus de terrain",es:"Bus de campo",pl:"Magistrala obiektowa"},
el_other:{en:"Other (not checked)",uk:"Інше (не перевіряється)",de:"Sonstiges (ungeprüft)",nl:"Overig (niet gecontroleerd)",fr:"Autre (non contrôlé)",es:"Otro (sin comprobar)",pl:"Inne (niesprawdzane)"},
q_pressure:{en:"Pressure",uk:"Тиск",de:"Druck",nl:"Druk",fr:"Pression",es:"Presión",pl:"Ciśnienie"},
q_temperature:{en:"Temperature",uk:"Температура",de:"Temperatur",nl:"Temperatuur",fr:"Température",es:"Temperatura",pl:"Temperatura"},
q_vol_flow:{en:"Volume flow",uk:"Об'ємна витрата",de:"Volumenstrom",nl:"Volumestroom",fr:"Débit volumique",es:"Caudal volumétrico",pl:"Strumień objętości"},
q_mass_flow:{en:"Mass flow",uk:"Масова витрата",de:"Massenstrom",nl:"Massastroom",fr:"Débit massique",es:"Caudal másico",pl:"Strumień masy"},
q_length:{en:"Length",uk:"Довжина",de:"Länge",nl:"Lengte",fr:"Longueur",es:"Longitud",pl:"Długość"},
q_fraction:{en:"Fraction",uk:"Частка",de:"Anteil",nl:"Fractie",fr:"Fraction",es:"Fracción",pl:"Udział"},
q_ph:{en:"pH",uk:"pH",de:"pH-Wert",nl:"pH",fr:"pH",es:"pH",pl:"pH"},
q_speed:{en:"Speed / frequency",uk:"Швидкість / частота",de:"Drehzahl / Frequenz",nl:"Toerental / frequentie",fr:"Vitesse / fréquence",es:"Velocidad / frecuencia",pl:"Prędkość / częstotliwość"},
q_current:{en:"Current",uk:"Струм",de:"Strom",nl:"Stroom",fr:"Courant",es:"Corriente",pl:"Prąd"},
q_voltage:{en:"Voltage",uk:"Напруга",de:"Spannung",nl:"Spanning",fr:"Tension",es:"Tensión",pl:"Napięcie"},
q_power:{en:"Power",uk:"Потужність",de:"Leistung",nl:"Vermogen",fr:"Puissance",es:"Potencia",pl:"Moc"},
q_mass:{en:"Mass",uk:"Маса",de:"Masse",nl:"Massa",fr:"Masse",es:"Masa",pl:"Masa"},
fs_low:{en:"Fail low",uk:"Відмова вниз",de:"Ausfall nach unten",nl:"Faalt laag",fr:"Repli bas",es:"Fallo a bajo",pl:"Awaria w dół"},
fs_high:{en:"Fail high",uk:"Відмова вгору",de:"Ausfall nach oben",nl:"Faalt hoog",fr:"Repli haut",es:"Fallo a alto",pl:"Awaria w górę"},
fs_hold:{en:"Hold",uk:"Утримання",de:"Halten",nl:"Vasthouden",fr:"Maintien",es:"Mantener",pl:"Podtrzymanie"},
fs_last:{en:"Last value",uk:"Останнє значення",de:"Letzter Wert",nl:"Laatste waarde",fr:"Dernière valeur",es:"Último valor",pl:"Ostatnia wartość"},
fs_on:{en:"On",uk:"Увімкнено",de:"Ein",nl:"Aan",fr:"Marche",es:"Activado",pl:"Załączony"},
fs_off:{en:"Off",uk:"Вимкнено",de:"Aus",nl:"Uit",fr:"Arrêt",es:"Desactivado",pl:"Wyłączony"},
fs_open:{en:"Open",uk:"Відкрито",de:"Offen",nl:"Open",fr:"Ouvert",es:"Abierto",pl:"Otwarty"},
fs_closed:{en:"Closed",uk:"Закрито",de:"Geschlossen",nl:"Gesloten",fr:"Fermé",es:"Cerrado",pl:"Zamknięty"},
fs_none:{en:"Not stated",uk:"Не вказано",de:"Nicht angegeben",nl:"Niet opgegeven",fr:"Non indiqué",es:"Sin indicar",pl:"Nie podano"},
opt_none:{en:"— none —",uk:"— немає —",de:"— keine —",nl:"— geen —",fr:"— aucun —",es:"— ninguno —",pl:"— brak —"},

/* ---- verdict and results ---- */
vEmpty:{en:"No signals yet",uk:"Сигналів ще немає",de:"Noch keine Signale",nl:"Nog geen signalen",fr:"Aucun signal pour l’instant",es:"Aún no hay señales",pl:"Brak sygnałów"},
vBlocked:{en:"Blocked: {n} finding(s) stop the list",uk:"Заблоковано: {n} зауваж. зупиняють перелік",de:"Blockiert: {n} Befund(e) halten die Liste auf",nl:"Geblokkeerd: {n} bevinding(en) houden de lijst tegen",fr:"Bloqué : {n} constat(s) arrêtent la liste",es:"Bloqueada: {n} hallazgo(s) detienen la lista",pl:"Zablokowane: {n} ustaleń wstrzymuje listę"},
vReview:{en:"Review: {n} finding(s) need an engineering decision",uk:"На розгляд: {n} зауваж. потребують інженерного рішення",de:"Prüfung: {n} Befund(e) brauchen eine Entscheidung",nl:"Beoordeling: {n} bevinding(en) vragen een besluit",fr:"À examiner : {n} constat(s) demandent une décision",es:"Revisión: {n} hallazgo(s) requieren una decisión",pl:"Do przeglądu: {n} ustaleń wymaga decyzji"},
vClear:{en:"Clear: no blocker and no major finding",uk:"Чисто: блокерів і суттєвих зауважень немає",de:"Frei: kein Blocker, kein schwerer Befund",nl:"Vrij: geen blokkade en geen zware bevinding",fr:"Net : aucun bloquant ni constat majeur",es:"Limpia: sin bloqueos ni hallazgos mayores",pl:"Czysto: brak blokad i istotnych ustaleń"},
tSignals:{en:"Signals",uk:"Сигналів",de:"Signale",nl:"Signalen",fr:"Signaux",es:"Señales",pl:"Sygnały"},
tCards:{en:"Cards",uk:"Карт",de:"Karten",nl:"Kaarten",fr:"Cartes",es:"Tarjetas",pl:"Karty"},
tChannels:{en:"Channels installed",uk:"Встановлено каналів",de:"Installierte Kanäle",nl:"Geïnstalleerde kanalen",fr:"Voies installées",es:"Canales instalados",pl:"Kanały zainstalowane"},
tSpare:{en:"Spare",uk:"Резерв",de:"Reserve",nl:"Reserve",fr:"Réserve",es:"Reserva",pl:"Zapas"},
tBlockers:{en:"Blockers",uk:"Блокери",de:"Blocker",nl:"Blokkades",fr:"Bloquants",es:"Bloqueos",pl:"Blokady"},
tMajors:{en:"Major findings",uk:"Суттєві зауваження",de:"Schwere Befunde",nl:"Zware bevindingen",fr:"Constats majeurs",es:"Hallazgos mayores",pl:"Istotne ustalenia"},
tFieldbus:{en:"of which fieldbus",uk:"з них польова шина",de:"davon Feldbus",nl:"waarvan veldbus",fr:"dont bus de terrain",es:"de ellas bus de campo",pl:"w tym magistrala"},
tblCounts:{en:"Signals by controller and type",uk:"Сигнали за контролером і типом",de:"Signale nach Steuerung und Art",nl:"Signalen per controller en type",fr:"Signaux par automate et par type",es:"Señales por controlador y tipo",pl:"Sygnały wg sterownika i typu"},
tblCards:{en:"Cards required per card type",uk:"Потрібні карти за типом",de:"Erforderliche Karten je Kartentyp",nl:"Benodigde kaarten per kaarttype",fr:"Cartes nécessaires par type",es:"Tarjetas necesarias por tipo",pl:"Wymagane karty wg typu"},
tblControllers:{en:"Controllers",uk:"Контролери",de:"Steuerungen",nl:"Controllers",fr:"Automates",es:"Controladores",pl:"Sterowniki"},
tblMap:{en:"Channel map",uk:"Карта каналів",de:"Kanalbelegung",nl:"Kanaalindeling",fr:"Affectation des voies",es:"Mapa de canales",pl:"Mapa kanałów"},
tblNE43:{en:"NAMUR NE 43 levels, 4–20 mA inputs",uk:"Рівні NAMUR NE 43, входи 4–20 мА",de:"NAMUR-NE-43-Pegel, 4–20-mA-Eingänge",nl:"NAMUR NE 43-niveaus, 4–20 mA-ingangen",fr:"Niveaux NAMUR NE 43, entrées 4–20 mA",es:"Niveles NAMUR NE 43, entradas 4–20 mA",pl:"Poziomy NAMUR NE 43, wejścia 4–20 mA"},
tblFindings:{en:"Findings",uk:"Зауваження",de:"Befunde",nl:"Bevindingen",fr:"Constats",es:"Hallazgos",pl:"Ustalenia"},
tblRefs:{en:"References read from the package",uk:"Посилання, прочитані з пакета",de:"Aus dem Paket gelesene Referenzen",nl:"Uit het pakket gelezen referenties",fr:"Références lues dans le dossier",es:"Referencias leídas del paquete",pl:"Odniesienia odczytane z pakietu"},
hN:{en:"Signals",uk:"Сигналів",de:"Signale",nl:"Signalen",fr:"Signaux",es:"Señales",pl:"Sygnałów"},
hPerCard:{en:"Channels per card",uk:"Каналів на карту",de:"Kanäle je Karte",nl:"Kanalen per kaart",fr:"Voies par carte",es:"Canales por tarjeta",pl:"Kanałów na kartę"},
hTarget:{en:"Target %",uk:"Ціль %",de:"Ziel %",nl:"Doel %",fr:"Objectif %",es:"Objetivo %",pl:"Cel %"},
hVote:{en:"Largest voting group",uk:"Найбільша група голосування",de:"Größte Votinggruppe",nl:"Grootste stemgroep",fr:"Plus grand groupe de vote",es:"Mayor grupo de votación",pl:"Największa grupa głosowania"},
hCreq:{en:"Cards computed",uk:"Карт обчислено",de:"Karten berechnet",nl:"Kaarten berekend",fr:"Cartes calculées",es:"Tarjetas calculadas",pl:"Karty obliczone"},
hCused:{en:"Cards used",uk:"Карт використано",de:"Karten verwendet",nl:"Kaarten gebruikt",fr:"Cartes retenues",es:"Tarjetas usadas",pl:"Karty przyjęte"},
hAllocated:{en:"Allocated",uk:"Розподілено",de:"Belegt",nl:"Toegewezen",fr:"Affectées",es:"Asignados",pl:"Przydzielone"},
hSparePc:{en:"Spare %",uk:"Резерв %",de:"Reserve %",nl:"Reserve %",fr:"Réserve %",es:"Reserva %",pl:"Zapas %"},
hRacksReq:{en:"Racks required",uk:"Потрібно кошиків",de:"Träger erforderlich",nl:"Racks nodig",fr:"Châssis nécessaires",es:"Bastidores necesarios",pl:"Wymagane kasety"},
hRacksAv:{en:"Racks available",uk:"Кошиків доступно",de:"Träger verfügbar",nl:"Racks beschikbaar",fr:"Châssis disponibles",es:"Bastidores disponibles",pl:"Kasety dostępne"},
hRule:{en:"Rule",uk:"Правило",de:"Regel",nl:"Regel",fr:"Règle",es:"Regla",pl:"Reguła"},
hSeverity:{en:"Severity",uk:"Рівень",de:"Schwere",nl:"Ernst",fr:"Gravité",es:"Gravedad",pl:"Waga"},
hTarget2:{en:"Target",uk:"Об'єкт",de:"Ziel",nl:"Doel",fr:"Objet",es:"Objeto",pl:"Obiekt"},
hDetail:{en:"Detail",uk:"Деталі",de:"Einzelheit",nl:"Toelichting",fr:"Détail",es:"Detalle",pl:"Szczegół"},
hTotal:{en:"Total",uk:"Разом",de:"Summe",nl:"Totaal",fr:"Total",es:"Total",pl:"Razem"},
hUnassigned:{en:"unassigned",uk:"без контролера",de:"ohne Zuordnung",nl:"niet toegewezen",fr:"non affecté",es:"sin asignar",pl:"nieprzypisane"},
hFailLo:{en:"3.6 mA",uk:"3,6 мА",de:"3,6 mA",nl:"3,6 mA",fr:"3,6 mA",es:"3,6 mA",pl:"3,6 mA"},
hSatLo:{en:"3.8 mA",uk:"3,8 мА",de:"3,8 mA",nl:"3,8 mA",fr:"3,8 mA",es:"3,8 mA",pl:"3,8 mA"},
hSatHi:{en:"20.5 mA",uk:"20,5 мА",de:"20,5 mA",nl:"20,5 mA",fr:"20,5 mA",es:"20,5 mA",pl:"20,5 mA"},
hFailHi:{en:"21 mA",uk:"21 мА",de:"21 mA",nl:"21 mA",fr:"21 mA",es:"21 mA",pl:"21 mA"},
sevBlocker:{en:"Blocker",uk:"Блокер",de:"Blocker",nl:"Blokkade",fr:"Bloquant",es:"Bloqueo",pl:"Blokada"},
sevMajor:{en:"Major",uk:"Суттєве",de:"Schwer",nl:"Zwaar",fr:"Majeur",es:"Mayor",pl:"Istotne"},
sevMinor:{en:"Minor",uk:"Незначне",de:"Gering",nl:"Licht",fr:"Mineur",es:"Menor",pl:"Drobne"},
sevInfo:{en:"Information",uk:"Інформація",de:"Hinweis",nl:"Informatie",fr:"Information",es:"Información",pl:"Informacja"},
figCaption:{en:"Card occupancy by controller, rack and slot",uk:"Заповнення карт за контролером, кошиком і слотом",de:"Kartenbelegung nach Steuerung, Träger und Steckplatz",nl:"Kaartbezetting per controller, rack en slot",fr:"Occupation des cartes par automate, châssis et emplacement",es:"Ocupación de tarjetas por controlador, bastidor y ranura",pl:"Zajętość kart wg sterownika, kasety i gniazda"},
figAlt:{en:"One column per card, one cell per channel, filled cells lettered with the signal type and empty cells left as spare.",uk:"Один стовпець на карту, одна клітинка на канал; заповнені позначено літерою типу сигналу, порожні — резерв.",de:"Eine Spalte je Karte, eine Zelle je Kanal; belegte Zellen tragen den Signalbuchstaben, leere sind Reserve.",nl:"Eén kolom per kaart, één cel per kanaal; gevulde cellen dragen de signaalletter, lege zijn reserve.",fr:"Une colonne par carte, une case par voie ; les cases occupées portent la lettre du type de signal, les vides sont la réserve.",es:"Una columna por tarjeta, una celda por canal; las ocupadas llevan la letra del tipo de señal y las vacías son reserva.",pl:"Jedna kolumna na kartę, jedna komórka na kanał; zajęte oznaczono literą typu sygnału, puste to zapas."},
noteNone:{en:"No hardware is defined yet: add a controller and at least one card type.",uk:"Обладнання ще не визначено: додайте контролер і принаймні один тип карти.",de:"Noch keine Hardware definiert: eine Steuerung und mindestens einen Kartentyp anlegen.",nl:"Nog geen hardware gedefinieerd: voeg een controller en minstens één kaarttype toe.",fr:"Aucun matériel défini : ajoutez un automate et au moins un type de carte.",es:"Aún no hay hardware definido: añada un controlador y al menos un tipo de tarjeta.",pl:"Nie zdefiniowano sprzętu: dodaj sterownik i co najmniej jeden typ karty."},
noteLink:{en:"The encoded state is {n} characters, past the ~4 kB permalink budget. Carry this list in the project package or the JSON record file instead.",uk:"Закодований стан має {n} символів — понад бюджет постійного посилання ~4 кБ. Передавайте перелік через пакет проєкту або файл запису JSON.",de:"Der kodierte Zustand hat {n} Zeichen, mehr als das ~4-kB-Budget des Permalinks. Übertragen Sie die Liste über das Projektpaket oder die JSON-Aufzeichnung.",nl:"De gecodeerde toestand telt {n} tekens, meer dan het permalinkbudget van ~4 kB. Draag deze lijst over via het projectpakket of het JSON-record.",fr:"L’état encodé fait {n} caractères, au-delà du budget de ~4 ko du lien permanent. Transportez cette liste par le dossier de projet ou le fichier d’enregistrement JSON.",es:"El estado codificado ocupa {n} caracteres, por encima del presupuesto de ~4 kB del enlace permanente. Transporte esta lista mediante el paquete de proyecto o el registro JSON.",pl:"Zakodowany stan ma {n} znaków, ponad budżet ~4 kB linku trwałego. Przenoś tę listę pakietem projektu albo plikiem zapisu JSON."},
noteUnalloc:{en:"{n} signal(s) carry no channel address.",uk:"{n} сигнал(ів) не мають адреси каналу.",de:"{n} Signal(e) haben keine Kanaladresse.",nl:"{n} signaal(en) hebben geen kanaaladres.",fr:"{n} signal(aux) sans adresse de voie.",es:"{n} señal(es) sin dirección de canal.",pl:"{n} sygnał(ów) bez adresu kanału."},
footer:{en:"Tag letters per ANSI/ISA-5.1-2022 Table 4.1; electrical type families per IEC 61131-2:2017 clauses 6.4 and 6.5; 4–20 mA failure levels per NAMUR NE 43 (3.8 … 20.5 mA measurement, ≤ 3.6 mA or ≥ 21 mA failure). Cards C = max(⌈n / (c (1 − s))⌉, V); channels are filled in tag order.",uk:"Літери позначень за ANSI/ISA-5.1-2022, табл. 4.1; сімейства електричних типів за IEC 61131-2:2017, розд. 6.4 і 6.5; рівні відмови 4–20 мА за NAMUR NE 43 (вимірювання 3,8 … 20,5 мА, відмова ≤ 3,6 або ≥ 21 мА). Карти C = max(⌈n / (c (1 − s))⌉, V); канали заповнюються за порядком позначень.",de:"Kennbuchstaben nach ANSI/ISA-5.1-2022 Tabelle 4.1; elektrische Typfamilien nach IEC 61131-2:2017 Abschnitt 6.4 und 6.5; 4–20-mA-Ausfallpegel nach NAMUR NE 43 (Messbereich 3,8 … 20,5 mA, Ausfall ≤ 3,6 oder ≥ 21 mA). Karten C = max(⌈n / (c (1 − s))⌉, V); Kanäle werden in Kennzeichenreihenfolge belegt.",nl:"Kenletters volgens ANSI/ISA-5.1-2022 tabel 4.1; elektrische typefamilies volgens IEC 61131-2:2017 artikel 6.4 en 6.5; 4–20 mA-faalniveaus volgens NAMUR NE 43 (meting 3,8 … 20,5 mA, storing ≤ 3,6 of ≥ 21 mA). Kaarten C = max(⌈n / (c (1 − s))⌉, V); kanalen worden op tagvolgorde gevuld.",fr:"Lettres de repérage selon ANSI/ISA-5.1-2022 tableau 4.1 ; familles de types électriques selon CEI 61131-2:2017 articles 6.4 et 6.5 ; niveaux de défaut 4–20 mA selon NAMUR NE 43 (mesure 3,8 … 20,5 mA, défaut ≤ 3,6 ou ≥ 21 mA). Cartes C = max(⌈n / (c (1 − s))⌉, V) ; les voies sont remplies dans l’ordre des repères.",es:"Letras de identificación según ANSI/ISA-5.1-2022 tabla 4.1; familias de tipos eléctricos según IEC 61131-2:2017 apartados 6.4 y 6.5; niveles de fallo 4–20 mA según NAMUR NE 43 (medida 3,8 … 20,5 mA, fallo ≤ 3,6 o ≥ 21 mA). Tarjetas C = max(⌈n / (c (1 − s))⌉, V); los canales se llenan por orden de TAG.",pl:"Litery oznaczeń wg ANSI/ISA-5.1-2022 tabl. 4.1; rodziny typów elektrycznych wg IEC 61131-2:2017 pkt 6.4 i 6.5; poziomy uszkodzenia 4–20 mA wg NAMUR NE 43 (pomiar 3,8 … 20,5 mA, uszkodzenie ≤ 3,6 lub ≥ 21 mA). Karty C = max(⌈n / (c (1 − s))⌉, V); kanały zapełniane w kolejności oznaczeń."},

/* ---- method notes for the printed sheet, in the document language ---- */
mRange1:{en:"Up to 5000 signals, 32 controllers and 64 card types.",uk:"До 5000 сигналів, 32 контролерів і 64 типів карт.",de:"Bis zu 5000 Signale, 32 Steuerungen und 64 Kartentypen.",nl:"Tot 5000 signalen, 32 controllers en 64 kaarttypen.",fr:"Jusqu’à 5000 signaux, 32 automates et 64 types de cartes.",es:"Hasta 5000 señales, 32 controladores y 64 tipos de tarjeta.",pl:"Do 5000 sygnałów, 32 sterowników i 64 typów kart."},
mRange2:{en:"The permalink carries the state while it encodes to 4 kB, about 40 to 60 signals.",uk:"Постійне посилання несе стан, поки він кодується в 4 кБ — приблизно 40–60 сигналів.",de:"Der Permalink trägt den Zustand, solange er in 4 kB kodiert, etwa 40 bis 60 Signale.",nl:"De permalink draagt de toestand zolang die in 4 kB codeert, ongeveer 40 tot 60 signalen.",fr:"Le lien permanent porte l’état tant qu’il tient en 4 ko, soit 40 à 60 signaux.",es:"El enlace permanente lleva el estado mientras se codifique en 4 kB, unas 40 a 60 señales.",pl:"Link trwały niesie stan, dopóki koduje się w 4 kB, czyli około 40–60 sygnałów."},
mRange3:{en:"Pressure is compared as entered: gauge and absolute are not distinguished.",uk:"Тиск порівнюється як введено: надлишковий і абсолютний не розрізняються.",de:"Druck wird wie eingegeben verglichen: Über- und Absolutdruck werden nicht unterschieden.",nl:"Druk wordt vergeleken zoals ingevoerd: overdruk en absolute druk worden niet onderscheiden.",fr:"La pression est comparée telle que saisie : relative et absolue ne sont pas distinguées.",es:"La presión se compara tal como se introduce: no se distinguen manométrica y absoluta.",pl:"Ciśnienie porównywane jest tak, jak je wpisano: nie rozróżnia się względnego i bezwzględnego."},
mNote1:{en:"The allocation is deterministic and cannot be pinned: adding one signal can move others.",uk:"Розподіл детермінований і не піддається закріпленню: додавання одного сигналу може зсунути інші.",de:"Die Zuordnung ist deterministisch und nicht festlegbar: ein zusätzliches Signal kann andere verschieben.",nl:"De toewijzing is deterministisch en niet vast te zetten: één signaal erbij kan andere verplaatsen.",fr:"L’affectation est déterministe et non figeable : l’ajout d’un signal peut en déplacer d’autres.",es:"La asignación es determinista y no se puede fijar: añadir una señal puede desplazar otras.",pl:"Przydział jest deterministyczny i nie da się go przypiąć: dodanie jednego sygnału może przesunąć inne."},
mNote2:{en:"The first eligible card type in the controller list is used; no card mix is optimised.",uk:"Використовується перший придатний тип карти зі списку контролера; склад карт не оптимізується.",de:"Der erste geeignete Kartentyp aus der Steuerungsliste wird verwendet; kein Kartenmix wird optimiert.",nl:"Het eerste geschikte kaarttype uit de controllerlijst wordt gebruikt; geen kaartmix wordt geoptimaliseerd.",fr:"Le premier type de carte éligible de la liste de l’automate est retenu ; aucun mélange de cartes n’est optimisé.",es:"Se usa el primer tipo de tarjeta admisible de la lista del controlador; no se optimiza la mezcla.",pl:"Używany jest pierwszy dopuszczalny typ karty z listy sterownika; dobór kart nie jest optymalizowany."},
mNote3:{en:"No loop-power, burden, cable-length or IEC 60079-11 entity calculation is made.",uk:"Розрахунків живлення контуру, навантаження, довжини кабелю чи параметрів за IEC 60079-11 не виконується.",de:"Es wird keine Schleifenspeisung, Bürde, Leitungslänge oder Kenngrößenrechnung nach IEC 60079-11 durchgeführt.",nl:"Er wordt geen lusvoeding, belasting, kabellengte of IEC 60079-11-entiteitsberekening gemaakt.",fr:"Aucun calcul d’alimentation de boucle, de charge, de longueur de câble ni d’entité CEI 60079-11 n’est fait.",es:"No se realiza cálculo de alimentación de lazo, carga, longitud de cable ni de entidad IEC 60079-11.",pl:"Nie wykonuje się obliczeń zasilania pętli, obciążalności, długości kabla ani parametrów wg IEC 60079-11."},
mNote4:{en:"The findings are a review aid, not a SIL verification.",uk:"Зауваження — допоміжний засіб перегляду, а не верифікація SIL.",de:"Die Befunde sind eine Prüfhilfe, keine SIL-Verifikation.",nl:"De bevindingen zijn een controlehulpmiddel, geen SIL-verificatie.",fr:"Les constats sont une aide à la revue, pas une vérification SIL.",es:"Los hallazgos son una ayuda de revisión, no una verificación SIL.",pl:"Ustalenia są pomocą przy przeglądzie, nie weryfikacją SIL."},
mNote5:{en:"In the rack equation g counts the cards of one controller from zero and S is its slots per rack.",uk:"У рівнянні кошика g нумерує карти одного контролера з нуля, а S — кількість слотів на кошик.",de:"In der Trägergleichung zählt g die Karten einer Steuerung ab null und S ist deren Steckplätze je Träger.",nl:"In de rackvergelijking telt g de kaarten van één controller vanaf nul en is S het aantal slots per rack.",fr:"Dans l’équation du châssis, g numérote les cartes d’un automate à partir de zéro et S est ses emplacements par châssis.",es:"En la ecuación del bastidor, g cuenta las tarjetas de un controlador desde cero y S son sus ranuras por bastidor.",pl:"W równaniu kasety g numeruje karty jednego sterownika od zera, a S to liczba jego gniazd na kasetę."},
mNote6:{en:"The NAMUR NE 43 levels are taken from a third-party reproduction of the standard rather than from a licensed copy.",uk:"Рівні NAMUR NE 43 взято з відтворення стандарту третьою стороною, а не з ліцензійного примірника.",de:"Die NAMUR-NE-43-Pegel stammen aus einer Wiedergabe der Norm durch Dritte und nicht aus einem lizenzierten Exemplar.",nl:"De NAMUR NE 43-niveaus komen uit een weergave van de norm door derden en niet uit een gelicentieerd exemplaar.",fr:"Les niveaux NAMUR NE 43 proviennent d’une reproduction de la norme par un tiers et non d’un exemplaire sous licence.",es:"Los niveles NAMUR NE 43 proceden de una reproducción de la norma por un tercero y no de un ejemplar con licencia.",pl:"Poziomy NAMUR NE 43 pochodzą z odtworzenia normy przez stronę trzecią, a nie z licencjonowanego egzemplarza."},
mNote7:{en:"Table 4.1 of ANSI/ISA-5.1-2022 was read through a third-party transcription; the succeeding letters E, A and L and the close modifier C are this tool's own reading.",uk:"Таблицю 4.1 ANSI/ISA-5.1-2022 прочитано через транскрипцію третьої сторони; наступні літери E, A та L і модифікатор закриття C — власне тлумачення цього інструмента.",de:"Tabelle 4.1 der ANSI/ISA-5.1-2022 wurde über eine Transkription Dritter gelesen; die nachfolgenden Buchstaben E, A und L sowie der Schließmodifikator C sind die eigene Lesart dieses Werkzeugs.",nl:"Tabel 4.1 van ANSI/ISA-5.1-2022 is via een transcriptie van derden gelezen; de volgletters E, A en L en de sluitmodificator C zijn de eigen lezing van deze tool.",fr:"Le tableau 4.1 de l’ANSI/ISA-5.1-2022 a été lu via une transcription tierce ; les lettres suivantes E, A et L et le modificateur de fermeture C relèvent de la lecture propre à cet outil.",es:"La tabla 4.1 de ANSI/ISA-5.1-2022 se leyó mediante una transcripción de terceros; las letras siguientes E, A y L y el modificador de cierre C son la lectura propia de esta herramienta.",pl:"Tablicę 4.1 ANSI/ISA-5.1-2022 odczytano przez transkrypcję strony trzeciej; litery następcze E, A i L oraz modyfikator zamknięcia C są własnym odczytem tego narzędzia."},
mNote8:{en:"Channels are filled in tag order, the largest voting group first, so the same list always yields the same addresses.",uk:"Канали заповнюються за порядком позначень, спершу найбільша група голосування, тож однаковий перелік завжди дає однакові адреси.",de:"Kanäle werden in Kennzeichenreihenfolge belegt, die größte Votinggruppe zuerst, sodass dieselbe Liste stets dieselben Adressen ergibt.",nl:"Kanalen worden op tagvolgorde gevuld, de grootste stemgroep eerst, zodat dezelfde lijst altijd dezelfde adressen oplevert.",fr:"Les voies sont remplies dans l’ordre des repères, le plus grand groupe de vote d’abord, de sorte qu’une même liste donne toujours les mêmes adresses.",es:"Los canales se llenan por orden de TAG, primero el mayor grupo de votación, de modo que la misma lista da siempre las mismas direcciones.",pl:"Kanały zapełniane są w kolejności oznaczeń, najpierw największa grupa głosowania, więc ta sama lista zawsze daje te same adresy."},
hUnalloc:{en:"Signals without a channel",uk:"Сигнали без каналу",de:"Signale ohne Kanal",nl:"Signalen zonder kanaal",fr:"Signaux sans voie",es:"Señales sin canal",pl:"Sygnały bez kanału"},
mSpareLabel:{en:"Default spare target",uk:"Типовий цільовий резерв",de:"Standard-Reserveziel",nl:"Standaard reservedoel",fr:"Objectif de réserve par défaut",es:"Objetivo de reserva por defecto",pl:"Domyślny docelowy zapas"},

/* ---- rule messages. {vars} are ids, codes and numbers, so one template serves every language ---- */
"r.IOL-R-001":{en:"Row {row} carries no tag.",uk:"Рядок {row} не має позначення.",de:"Zeile {row} trägt kein Kennzeichen.",nl:"Rij {row} heeft geen tag.",fr:"La ligne {row} n’a pas de repère.",es:"La fila {row} no tiene TAG.",pl:"Wiersz {row} nie ma oznaczenia."},
"r.IOL-R-002":{en:"{n} rows share the tag key {key}.",uk:"{n} рядків мають спільний ключ позначення {key}.",de:"{n} Zeilen teilen den Kennzeichenschlüssel {key}.",nl:"{n} rijen delen de tagsleutel {key}.",fr:"{n} lignes partagent la clé de repère {key}.",es:"{n} filas comparten la clave de TAG {key}.",pl:"{n} wierszy ma wspólny klucz oznaczenia {key}."},
"r.IOL-R-003":{en:"No ISA letter code was found in this tag.",uk:"У цьому позначенні не знайдено літерного коду ISA.",de:"In diesem Kennzeichen wurde kein ISA-Buchstabencode gefunden.",nl:"In deze tag is geen ISA-lettercode gevonden.",fr:"Aucun code de lettres ISA n’a été trouvé dans ce repère.",es:"No se encontró código de letras ISA en este TAG.",pl:"W tym oznaczeniu nie znaleziono kodu literowego ISA."},
"r.IOL-R-004":{en:"The letters {code} call for {exp}; the row is {got}.",uk:"Літери {code} вимагають {exp}; у рядку {got}.",de:"Die Buchstaben {code} verlangen {exp}; die Zeile ist {got}.",nl:"De letters {code} vragen om {exp}; de rij is {got}.",fr:"Les lettres {code} appellent {exp} ; la ligne est {got}.",es:"Las letras {code} piden {exp}; la fila es {got}.",pl:"Litery {code} wymagają {exp}; wiersz to {got}."},
"r.IOL-R-005":{en:"The function letter {f} of {code} is not classified by this tool.",uk:"Функційна літера {f} коду {code} цим інструментом не класифікується.",de:"Der Funktionsbuchstabe {f} von {code} wird von diesem Werkzeug nicht eingeordnet.",nl:"De functieletter {f} van {code} wordt door deze tool niet geclassificeerd.",fr:"La lettre de fonction {f} de {code} n’est pas classée par cet outil.",es:"La letra de función {f} de {code} no está clasificada por esta herramienta.",pl:"Litera funkcji {f} kodu {code} nie jest klasyfikowana przez to narzędzie."},
"r.IOL-R-006":{en:"{elec} does not carry a {got} signal.",uk:"{elec} не передає сигнал {got}.",de:"{elec} führt kein {got}-Signal.",nl:"{elec} draagt geen {got}-signaal.",fr:"{elec} ne porte pas de signal {got}.",es:"{elec} no transporta una señal {got}.",pl:"{elec} nie przenosi sygnału {got}."},
"r.IOL-R-007":{en:"An analog row without a measuring range.",uk:"Аналоговий рядок без діапазону вимірювання.",de:"Eine Analogzeile ohne Messbereich.",nl:"Een analoge rij zonder meetbereik.",fr:"Une ligne analogique sans étendue de mesure.",es:"Una fila analógica sin rango de medida.",pl:"Wiersz analogowy bez zakresu pomiarowego."},
"r.IOL-R-008":{en:"An analog row without a quantity and a display unit of that quantity.",uk:"Аналоговий рядок без величини та одиниці відображення цієї величини.",de:"Eine Analogzeile ohne Größe und ohne Anzeigeeinheit dieser Größe.",nl:"Een analoge rij zonder grootheid en zonder weergave-eenheid van die grootheid.",fr:"Une ligne analogique sans grandeur ni unité d’affichage de cette grandeur.",es:"Una fila analógica sin magnitud ni unidad de visualización de esa magnitud.",pl:"Wiersz analogowy bez wielkości i jednostki wyświetlania tej wielkości."},
"r.IOL-R-009":{en:"The upper range value is not above the lower one.",uk:"Верхнє значення діапазону не перевищує нижнє.",de:"Der obere Bereichswert liegt nicht über dem unteren.",nl:"De bovenwaarde ligt niet boven de onderwaarde.",fr:"La valeur haute de l’étendue n’est pas supérieure à la valeur basse.",es:"El valor superior del rango no supera al inferior.",pl:"Górna wartość zakresu nie przewyższa dolnej."},
"r.IOL-R-010":{en:"{elec} measures temperature; this row states {quantity}.",uk:"{elec} вимірює температуру; у цьому рядку — {quantity}.",de:"{elec} misst Temperatur; diese Zeile nennt {quantity}.",nl:"{elec} meet temperatuur; deze rij noemt {quantity}.",fr:"{elec} mesure une température ; cette ligne indique {quantity}.",es:"{elec} mide temperatura; esta fila indica {quantity}.",pl:"{elec} mierzy temperaturę; ten wiersz podaje {quantity}."},
"r.IOL-R-011":{en:"The fail state {fail} does not apply to a {got} signal.",uk:"Стан при відмові {fail} не застосовний до сигналу {got}.",de:"Der Fehlerzustand {fail} gilt nicht für ein {got}-Signal.",nl:"De faalstand {fail} geldt niet voor een {got}-signaal.",fr:"L’état de repli {fail} ne s’applique pas à un signal {got}.",es:"El estado ante fallo {fail} no aplica a una señal {got}.",pl:"Stan awaryjny {fail} nie dotyczy sygnału {got}."},
"r.IOL-R-012":{en:"A SIL-related 4–20 mA input needs an NE 43 fail direction: fail low or fail high.",uk:"Вхід 4–20 мА, пов'язаний із SIL, потребує напрямку відмови за NE 43: вниз або вгору.",de:"Ein SIL-relevanter 4–20-mA-Eingang braucht eine NE-43-Ausfallrichtung: nach unten oder nach oben.",nl:"Een SIL-gerelateerde 4–20 mA-ingang heeft een NE 43-faalrichting nodig: laag of hoog.",fr:"Une entrée 4–20 mA liée à la SIL exige un sens de repli NE 43 : bas ou haut.",es:"Una entrada 4–20 mA relacionada con SIL necesita una dirección de fallo NE 43: bajo o alto.",pl:"Wejście 4–20 mA związane z SIL wymaga kierunku uszkodzenia wg NE 43: w dół albo w górę."},
"r.IOL-R-013":{en:"A fieldbus row without a bus protocol.",uk:"Рядок польової шини без протоколу.",de:"Eine Feldbuszeile ohne Busprotokoll.",nl:"Een veldbusrij zonder busprotocol.",fr:"Une ligne de bus de terrain sans protocole.",es:"Una fila de bus de campo sin protocolo.",pl:"Wiersz magistrali obiektowej bez protokołu."},
"r.IOL-R-014":{en:"A mains circuit cannot be an intrinsically safe circuit.",uk:"Мережеве коло не може бути іскробезпечним.",de:"Ein Netzstromkreis kann kein eigensicherer Stromkreis sein.",nl:"Een netspanningscircuit kan geen intrinsiek veilig circuit zijn.",fr:"Un circuit sur réseau ne peut pas être un circuit de sécurité intrinsèque.",es:"Un circuito de red no puede ser un circuito de seguridad intrínseca.",pl:"Obwód sieciowy nie może być obwodem iskrobezpiecznym."},
"r.IOL-R-015":{en:"The row is assigned to no system.",uk:"Рядок не віднесено до жодної системи.",de:"Die Zeile ist keinem System zugeordnet.",nl:"De rij is aan geen enkel systeem toegewezen.",fr:"La ligne n’est affectée à aucun système.",es:"La fila no está asignada a ningún sistema.",pl:"Wiersz nie jest przypisany do żadnego systemu."},
"r.IOL-R-016":{en:"{sys} is not a system of the loaded package.",uk:"{sys} не є системою завантаженого пакета.",de:"{sys} ist kein System des geladenen Pakets.",nl:"{sys} is geen systeem van het geladen pakket.",fr:"{sys} n’est pas un système du dossier chargé.",es:"{sys} no es un sistema del paquete cargado.",pl:"{sys} nie jest systemem wczytanego pakietu."},
"r.IOL-R-017":{en:"Hardware definition: {why}",uk:"Визначення обладнання: {why}",de:"Hardwaredefinition: {why}",nl:"Hardwaredefinitie: {why}",fr:"Définition du matériel : {why}",es:"Definición del hardware: {why}",pl:"Definicja sprzętu: {why}"},
"r.IOL-R-018":{en:"No controller named {ctrl} is defined.",uk:"Контролер {ctrl} не визначено.",de:"Es ist keine Steuerung namens {ctrl} definiert.",nl:"Er is geen controller {ctrl} gedefinieerd.",fr:"Aucun automate nommé {ctrl} n’est défini.",es:"No hay ningún controlador llamado {ctrl}.",pl:"Nie zdefiniowano sterownika o nazwie {ctrl}."},
"r.IOL-R-019":{en:"A SIL-related signal cannot sit on the BPCS controller {ctrl}.",uk:"Сигнал, пов'язаний із SIL, не може бути на контролері BPCS {ctrl}.",de:"Ein SIL-relevantes Signal darf nicht auf der BPCS-Steuerung {ctrl} liegen.",nl:"Een SIL-gerelateerd signaal hoort niet op de BPCS-controller {ctrl}.",fr:"Un signal lié à la SIL ne peut pas être porté par l’automate BPCS {ctrl}.",es:"Una señal relacionada con SIL no puede residir en el controlador BPCS {ctrl}.",pl:"Sygnał związany z SIL nie może znajdować się na sterowniku BPCS {ctrl}."},
"r.IOL-R-020":{en:"No card type on {ctrl} accepts this signal.",uk:"Жоден тип карти на {ctrl} не приймає цей сигнал.",de:"Kein Kartentyp auf {ctrl} nimmt dieses Signal auf.",nl:"Geen kaarttype op {ctrl} accepteert dit signaal.",fr:"Aucun type de carte de {ctrl} n’accepte ce signal.",es:"Ningún tipo de tarjeta de {ctrl} admite esta señal.",pl:"Żaden typ karty w {ctrl} nie przyjmuje tego sygnału."},
"r.IOL-R-021":{en:"Every card of {group} is full.",uk:"Усі карти групи {group} заповнені.",de:"Alle Karten von {group} sind voll.",nl:"Alle kaarten van {group} zijn vol.",fr:"Toutes les cartes de {group} sont pleines.",es:"Todas las tarjetas de {group} están llenas.",pl:"Wszystkie karty grupy {group} są pełne."},
"r.IOL-R-022":{en:"{need} racks are required and {have} are available.",uk:"Потрібно {need} кошиків, доступно {have}.",de:"{need} Träger werden benötigt, {have} sind verfügbar.",nl:"{need} racks nodig, {have} beschikbaar.",fr:"{need} châssis nécessaires, {have} disponibles.",es:"Se requieren {need} bastidores y hay {have}.",pl:"Potrzeba {need} kaset, dostępnych jest {have}."},
"r.IOL-R-023":{en:"{n} members of {vg} share card {card}.",uk:"{n} членів групи {vg} на одній карті {card}.",de:"{n} Mitglieder von {vg} liegen auf Karte {card}.",nl:"{n} leden van {vg} delen kaart {card}.",fr:"{n} membres de {vg} partagent la carte {card}.",es:"{n} miembros de {vg} comparten la tarjeta {card}.",pl:"{n} elementów grupy {vg} dzieli kartę {card}."},
"r.IOL-R-024":{en:"{vg} spans more than one controller: {list}.",uk:"{vg} охоплює кілька контролерів: {list}.",de:"{vg} erstreckt sich über mehrere Steuerungen: {list}.",nl:"{vg} loopt over meer dan één controller: {list}.",fr:"{vg} s’étend sur plusieurs automates : {list}.",es:"{vg} abarca más de un controlador: {list}.",pl:"{vg} obejmuje więcej niż jeden sterownik: {list}."},
"r.IOL-R-025":{en:"{vg} has one member.",uk:"{vg} має одного члена.",de:"{vg} hat ein Mitglied.",nl:"{vg} heeft één lid.",fr:"{vg} ne compte qu’un membre.",es:"{vg} tiene un solo miembro.",pl:"{vg} ma jeden element."},
"r.IOL-R-026":{en:"Spare {spare} of {ch} channels is below the {target} % target of this card type.",uk:"Резерв {spare} з {ch} каналів нижчий за ціль {target} % цього типу карти.",de:"Reserve {spare} von {ch} Kanälen liegt unter dem Ziel von {target} % dieses Kartentyps.",nl:"Reserve {spare} van {ch} kanalen ligt onder het doel van {target} % van dit kaarttype.",fr:"Réserve {spare} sur {ch} voies, sous l’objectif de {target} % de ce type de carte.",es:"Reserva {spare} de {ch} canales, por debajo del objetivo del {target} % de este tipo de tarjeta.",pl:"Zapas {spare} z {ch} kanałów jest poniżej celu {target} % tego typu karty."},
"r.IOL-R-027":{en:"Spare {spare} of {ch} channels is below the {target} % controller target.",uk:"Резерв {spare} з {ch} каналів нижчий за ціль контролера {target} %.",de:"Reserve {spare} von {ch} Kanälen liegt unter dem Steuerungsziel von {target} %.",nl:"Reserve {spare} van {ch} kanalen ligt onder het controllerdoel van {target} %.",fr:"Réserve {spare} sur {ch} voies, sous l’objectif de {target} % de l’automate.",es:"Reserva {spare} de {ch} canales, por debajo del objetivo del {target} % del controlador.",pl:"Zapas {spare} z {ch} kanałów jest poniżej celu sterownika {target} %."},
"r.IOL-R-028":{en:"A signal that is not SIL-related on the safety controller {ctrl}.",uk:"Сигнал, не пов'язаний із SIL, на контролері ПАЗ {ctrl}.",de:"Ein nicht SIL-relevantes Signal auf der Sicherheitssteuerung {ctrl}.",nl:"Een niet SIL-gerelateerd signaal op de veiligheidscontroller {ctrl}.",fr:"Un signal sans lien SIL sur l’automate de sécurité {ctrl}.",es:"Una señal no relacionada con SIL en el controlador de seguridad {ctrl}.",pl:"Sygnał niezwiązany z SIL na sterowniku bezpieczeństwa {ctrl}."},
"r.IOL-R-029":{en:"{n} signal(s) sit at a different address than in the register that was loaded.",uk:"{n} сигнал(ів) мають іншу адресу, ніж у завантаженому реєстрі.",de:"{n} Signal(e) liegen an einer anderen Adresse als im geladenen Register.",nl:"{n} signaal(en) staan op een ander adres dan in het geladen register.",fr:"{n} signal(aux) occupent une adresse différente de celle du registre chargé.",es:"{n} señal(es) ocupan una dirección distinta a la del registro cargado.",pl:"{n} sygnał(ów) ma inny adres niż we wczytanym rejestrze."},
"r.IOL-R-030":{en:"{key} is referenced by {from} and is not in this list.",uk:"{key} згадано в {from}, але його немає в цьому переліку.",de:"{key} wird von {from} referenziert und steht nicht in dieser Liste.",nl:"{key} wordt door {from} genoemd en staat niet in deze lijst.",fr:"{key} est référencé par {from} et ne figure pas dans cette liste.",es:"{key} es referenciado por {from} y no está en esta lista.",pl:"{key} jest przywoływane przez {from} i nie ma go na tej liście."},
"r.IOL-R-031":{en:"{label} {value} {unit} lies outside the range {lo} … {hi} {unit}.",uk:"{label} {value} {unit} поза діапазоном {lo} … {hi} {unit}.",de:"{label} {value} {unit} liegt außerhalb des Bereichs {lo} … {hi} {unit}.",nl:"{label} {value} {unit} ligt buiten het bereik {lo} … {hi} {unit}.",fr:"{label} {value} {unit} se situe hors de l’étendue {lo} … {hi} {unit}.",es:"{label} {value} {unit} queda fuera del rango {lo} … {hi} {unit}.",pl:"{label} {value} {unit} leży poza zakresem {lo} … {hi} {unit}."},
"r.IOL-R-032":{en:"The limit unit {unit} is not the SI unit {si} of {quantity}.",uk:"Одиниця межі {unit} не є одиницею SI {si} величини {quantity}.",de:"Die Grenzwerteinheit {unit} ist nicht die SI-Einheit {si} von {quantity}.",nl:"De grenswaarde-eenheid {unit} is niet de SI-eenheid {si} van {quantity}.",fr:"L’unité de la limite {unit} n’est pas l’unité SI {si} de {quantity}.",es:"La unidad del límite {unit} no es la unidad SI {si} de {quantity}.",pl:"Jednostka wartości granicznej {unit} nie jest jednostką SI {si} wielkości {quantity}."},
"r.IOL-R-033":{en:"{label} sits on an end of the range.",uk:"{label} збігається з межею діапазону.",de:"{label} liegt genau auf einem Bereichsende.",nl:"{label} valt samen met een uiteinde van het bereik.",fr:"{label} se situe exactement à une extrémité de l’étendue.",es:"{label} coincide con un extremo del rango.",pl:"{label} przypada dokładnie na koniec zakresu."},
"r.IOL-R-034":{en:"A numeric limit is referenced against a {got} row.",uk:"Числову межу віднесено до рядка {got}.",de:"Ein numerischer Grenzwert bezieht sich auf eine {got}-Zeile.",nl:"Een numerieke grenswaarde verwijst naar een {got}-rij.",fr:"Une limite numérique porte sur une ligne {got}.",es:"Un límite numérico se refiere a una fila {got}.",pl:"Wartość graniczna liczbowa odnosi się do wiersza {got}."},
"r.IOL-R-035":{en:"A {dir} trip read from a transmitter that fails {fail} does not trip on a loop failure.",uk:"Спрацювання {dir} від перетворювача з відмовою {fail} не спрацює при обриві контуру.",de:"Eine {dir} Abschaltung von einem Messumformer mit Ausfall {fail} löst bei Schleifenausfall nicht aus.",nl:"Een {dir} afschakeling van een meetomvormer die {fail} faalt, schakelt niet af bij een lusstoring.",fr:"Un déclenchement {dir} lu sur un transmetteur dont le repli est {fail} ne déclenche pas sur défaut de boucle.",es:"Un disparo {dir} leído de un transmisor que falla {fail} no dispara ante un fallo de lazo.",pl:"Wyłączenie {dir} odczytywane z przetwornika o uszkodzeniu {fail} nie zadziała przy uszkodzeniu pętli."},
"r.IOL-R-036":{en:"{from} votes {voting} over tags that do not share one voting group.",uk:"{from} голосує {voting} за позначеннями, які не мають спільної групи голосування.",de:"{from} stimmt {voting} über Kennzeichen ab, die keine gemeinsame Votinggruppe haben.",nl:"{from} stemt {voting} over tags die geen gemeenschappelijke stemgroep hebben.",fr:"{from} vote {voting} sur des repères qui ne partagent pas un groupe de vote.",es:"{from} vota {voting} sobre TAG que no comparten un grupo de votación.",pl:"{from} głosuje {voting} po oznaczeniach, które nie mają wspólnej grupy głosowania."},
"r.IOL-R-037":{en:"No control function and no cause & effect matrix references this tag.",uk:"Жодна функція керування та жодна матриця причин і наслідків не посилається на це позначення.",de:"Keine Regelfunktion und keine Ursache-Wirkungs-Matrix verweist auf dieses Kennzeichen.",nl:"Geen regelfunctie en geen oorzaak-gevolgmatrix verwijst naar deze tag.",fr:"Aucune fonction de conduite ni matrice cause-effet ne référence ce repère.",es:"Ninguna función de control ni matriz causa-efecto referencia este TAG.",pl:"Żadna funkcja sterowania ani macierz przyczynowo-skutkowa nie odwołuje się do tego oznaczenia."},
hw_id:{en:"the identifier {id} is empty, repeated, or outside A–Z a–z 0–9 . _ - and 24 characters.",uk:"ідентифікатор {id} порожній, повторюється або виходить за межі A–Z a–z 0–9 . _ - і 24 символів.",de:"die Kennung {id} ist leer, doppelt oder außerhalb von A–Z a–z 0–9 . _ - und 24 Zeichen.",nl:"de identificatie {id} is leeg, dubbel of buiten A–Z a–z 0–9 . _ - en 24 tekens.",fr:"l’identifiant {id} est vide, répété ou hors de A–Z a–z 0–9 . _ - et 24 caractères.",es:"el identificador {id} está vacío, repetido o fuera de A–Z a–z 0–9 . _ - y 24 caracteres.",pl:"identyfikator {id} jest pusty, powtórzony lub poza A–Z a–z 0–9 . _ - i 24 znakami."},
hw_channels:{en:"the channel count must be a whole number from 1 to 256.",uk:"кількість каналів має бути цілим числом від 1 до 256.",de:"die Kanalzahl muss eine ganze Zahl von 1 bis 256 sein.",nl:"het aantal kanalen moet een geheel getal van 1 tot 256 zijn.",fr:"le nombre de voies doit être un entier de 1 à 256.",es:"el número de canales debe ser un entero de 1 a 256.",pl:"liczba kanałów musi być liczbą całkowitą od 1 do 256."},
hw_sigtypes:{en:"the signal types are empty or name FB, which occupies no channel.",uk:"типи сигналів порожні або містять FB, який не займає каналу.",de:"die Signalarten sind leer oder nennen FB, das keinen Kanal belegt.",nl:"de signaaltypen zijn leeg of noemen FB, dat geen kanaal bezet.",fr:"les types de signaux sont vides ou nomment FB, qui n’occupe aucune voie.",es:"los tipos de señal están vacíos o nombran FB, que no ocupa canal.",pl:"typy sygnałów są puste lub wskazują FB, który nie zajmuje kanału."},
hw_spare:{en:"a spare target must lie between 0 and 90 %.",uk:"цільовий резерв має бути від 0 до 90 %.",de:"ein Reserveziel muss zwischen 0 und 90 % liegen.",nl:"een reservedoel moet tussen 0 en 90 % liggen.",fr:"un objectif de réserve doit être compris entre 0 et 90 %.",es:"un objetivo de reserva debe estar entre 0 y 90 %.",pl:"docelowy zapas musi mieścić się w 0 … 90 %."},
hw_racks:{en:"the rack count must be empty or a whole number of at least 1.",uk:"кількість кошиків має бути порожньою або цілим числом не менше 1.",de:"die Trägerzahl muss leer oder eine ganze Zahl ab 1 sein.",nl:"het aantal racks moet leeg zijn of een geheel getal vanaf 1.",fr:"le nombre de châssis doit être vide ou un entier d’au moins 1.",es:"el número de bastidores debe estar vacío o ser un entero de al menos 1.",pl:"liczba kaset musi być pusta albo całkowita, co najmniej 1."},
hw_slots:{en:"the slots per rack must be a whole number from 1 to 64.",uk:"кількість слотів на кошик має бути цілим числом від 1 до 64.",de:"die Steckplätze je Träger müssen eine ganze Zahl von 1 bis 64 sein.",nl:"het aantal slots per rack moet een geheel getal van 1 tot 64 zijn.",fr:"les emplacements par châssis doivent être un entier de 1 à 64.",es:"las ranuras por bastidor deben ser un entero de 1 a 64.",pl:"liczba gniazd na kasetę musi być całkowita, od 1 do 64."},
hw_noct:{en:"no card type is named {id}.",uk:"типу карти {id} не існує.",de:"es gibt keinen Kartentyp {id}.",nl:"er bestaat geen kaarttype {id}.",fr:"aucun type de carte ne s’appelle {id}.",es:"no existe ningún tipo de tarjeta {id}.",pl:"nie istnieje typ karty {id}."},
hw_noctrl:{en:"no controller is named {id}.",uk:"контролера {id} не існує.",de:"es gibt keine Steuerung {id}.",nl:"er bestaat geen controller {id}.",fr:"aucun automate ne s’appelle {id}.",es:"no existe ningún controlador {id}.",pl:"nie istnieje sterownik {id}."},
hw_cards:{en:"the fitted card count must be a whole number from 0 to 5000.",uk:"кількість встановлених карт має бути цілим числом від 0 до 5000.",de:"die Anzahl eingebauter Karten muss eine ganze Zahl von 0 bis 5000 sein.",nl:"het aantal gemonteerde kaarten moet een geheel getal van 0 tot 5000 zijn.",fr:"le nombre de cartes montées doit être un entier de 0 à 5000.",es:"el número de tarjetas montadas debe ser un entero de 0 a 5000.",pl:"liczba zamontowanych kart musi być całkowita, od 0 do 5000."},
hw_dupinst:{en:"a second fitted-card entry names {id}.",uk:"другий запис встановлених карт стосується {id}.",de:"ein zweiter Eintrag eingebauter Karten nennt {id}.",nl:"een tweede regel gemonteerde kaarten noemt {id}.",fr:"une seconde ligne de cartes montées nomme {id}.",es:"una segunda entrada de tarjetas montadas nombra {id}.",pl:"druga pozycja zamontowanych kart wskazuje {id}."},
dirRising:{en:"rising",uk:"зі зростанням",de:"steigende",nl:"stijgende",fr:"à la hausse",es:"ascendente",pl:"przy wzroście"},
dirFalling:{en:"falling",uk:"зі спаданням",de:"fallende",nl:"dalende",fr:"à la baisse",es:"descendente",pl:"przy spadku"},
expNone:{en:"no channel at all",uk:"жодного каналу",de:"überhaupt keinen Kanal",nl:"helemaal geen kanaal",fr:"aucune voie",es:"ningún canal",pl:"żadnego kanału"},

/* ---- presets ---- */
pgStart:{en:"Start from an example",uk:"Почати з прикладу",de:"Mit einem Beispiel beginnen",nl:"Begin met een voorbeeld",fr:"Partir d’un exemple",es:"Partir de un ejemplo",pl:"Zacznij od przykładu"},
pgProblem:{en:"Show me a problem",uk:"Покажи проблему",de:"Ein Problem zeigen",nl:"Toon een probleem",fr:"Montrer un problème",es:"Mostrar un problema",pl:"Pokaż problem"},
ex1:{en:"Duty/standby pump skid, one BPCS controller",uk:"Насосна установка робоча/резервна, один контролер BPCS",de:"Pumpenskid Betrieb/Reserve, eine BPCS-Steuerung",nl:"Pompskid bedrijf/reserve, één BPCS-controller",fr:"Skid de pompage principal/secours, un automate BPCS",es:"Skid de bombas principal/reserva, un controlador BPCS",pl:"Zespół pomp podstawowa/rezerwowa, jeden sterownik BPCS"},
ex1n:{en:"18 signals, 5 cards, 69.6 % spare against a 20 % target",uk:"18 сигналів, 5 карт, резерв 69,6 % проти цілі 20 %",de:"18 Signale, 5 Karten, Reserve 69,6 % gegen ein Ziel von 20 %",nl:"18 signalen, 5 kaarten, reserve 69,6 % tegen een doel van 20 %",fr:"18 signaux, 5 cartes, réserve 69,6 % pour un objectif de 20 %",es:"18 señales, 5 tarjetas, reserva del 69,6 % frente a un objetivo del 20 %",pl:"18 sygnałów, 5 kart, zapas 69,6 % wobec celu 20 %"},
ex2:{en:"2oo3 high-pressure trip on an SIS, segregated from the BPCS",uk:"Відсічка за високим тиском 2oo3 на ПАЗ, відокремлена від BPCS",de:"2oo3-Hochdruckabschaltung auf einem SIS, getrennt vom BPCS",nl:"2oo3 hogedrukafschakeling op een SIS, gescheiden van het BPCS",fr:"Déclenchement haute pression 2oo3 sur SIS, séparé du BPCS",es:"Disparo por alta presión 2oo3 en un SIS, segregado del BPCS",pl:"Wyłączenie od wysokiego ciśnienia 2oo3 w SIS, oddzielone od BPCS"},
ex2n:{en:"the voting group forces three cards; one transmitter fails the wrong way",uk:"група голосування вимагає трьох карт; один перетворювач має хибний напрямок відмови",de:"die Votinggruppe erzwingt drei Karten; ein Messumformer fällt in die falsche Richtung aus",nl:"de stemgroep dwingt drie kaarten af; één meetomvormer faalt de verkeerde kant op",fr:"le groupe de vote impose trois cartes ; un transmetteur se replie dans le mauvais sens",es:"el grupo de votación obliga a tres tarjetas; un transmisor falla en el sentido equivocado",pl:"grupa głosowania wymusza trzy karty; jeden przetwornik ma zły kierunek uszkodzenia"},
ex3:{en:"Hazardous-area loops on IS cards, two loops with no IS card",uk:"Контури у вибухонебезпечній зоні на іскробезпечних картах, два контури без карти",de:"Ex-Bereichskreise auf eigensicheren Karten, zwei Kreise ohne passende Karte",nl:"Kringen in gevarenzone op Ex i-kaarten, twee kringen zonder kaart",fr:"Boucles en zone dangereuse sur cartes SI, deux boucles sans carte SI",es:"Lazos en zona clasificada en tarjetas SI, dos lazos sin tarjeta SI",pl:"Pętle w strefie zagrożonej na kartach iskrobezpiecznych, dwie pętle bez karty"},
ex3n:{en:"IS and non-IS are separated by card type; a mains contact is marked IS",uk:"іскробезпечні й звичайні розділено типом карти; мережевий контакт позначено як іскробезпечний",de:"eigensicher und nicht eigensicher werden über den Kartentyp getrennt; ein Netzkontakt ist als eigensicher markiert",nl:"Ex i en niet-Ex i gescheiden per kaarttype; een netcontact is als Ex i gemarkeerd",fr:"SI et non-SI séparés par type de carte ; un contact sur réseau est marqué SI",es:"SI y no-SI separados por tipo de tarjeta; un contacto de red está marcado como SI",pl:"iskrobezpieczne i zwykłe rozdzielone typem karty; styk sieciowy oznaczono jako iskrobezpieczny"},
ex4:{en:"Existing controller expansion with a fixed card count",uk:"Розширення наявного контролера з фіксованою кількістю карт",de:"Erweiterung einer vorhandenen Steuerung mit fester Kartenzahl",nl:"Uitbreiding van een bestaande controller met een vast aantal kaarten",fr:"Extension d’un automate existant à nombre de cartes figé",es:"Ampliación de un controlador existente con número fijo de tarjetas",pl:"Rozbudowa istniejącego sterownika przy ustalonej liczbie kart"},
ex4n:{en:"one channel over capacity, spare 29 % against a 30 % target, a trip limit outside a range",uk:"на один канал більше за ємність, резерв 29 % проти цілі 30 %, межа відсічки поза діапазоном",de:"ein Kanal über der Kapazität, Reserve 29 % gegen 30 % Ziel, ein Abschaltwert außerhalb des Bereichs",nl:"één kanaal boven de capaciteit, reserve 29 % tegen een doel van 30 %, een afschakelwaarde buiten het bereik",fr:"une voie au-delà de la capacité, réserve 29 % pour un objectif de 30 %, un seuil hors étendue",es:"un canal por encima de la capacidad, reserva 29 % frente a un objetivo del 30 %, un límite de disparo fuera de rango",pl:"jeden kanał ponad pojemność, zapas 29 % wobec celu 30 %, próg wyłączenia poza zakresem"},

/* ---- learn ---- */
learnIntroT:{en:"What this tool does",uk:"Що робить цей інструмент",de:"Was dieses Werkzeug tut",nl:"Wat deze tool doet",fr:"Ce que fait cet outil",es:"Qué hace esta herramienta",pl:"Co robi to narzędzie"},
learnIntroB:{en:"You type one row per field signal. The tool reads the tag letters, checks them against the signal type and the range, allocates every channel-bearing signal to cards of the card types you define, and reports counts, cards, spare and a channel map.",uk:"Ви вводите один рядок на кожен польовий сигнал. Інструмент читає літери позначення, звіряє їх із типом сигналу та діапазоном, розподіляє кожен канальний сигнал по картах визначених вами типів і подає підсумки, карти, резерв і карту каналів.",de:"Sie erfassen eine Zeile je Feldsignal. Das Werkzeug liest die Kennbuchstaben, prüft sie gegen Signalart und Bereich, ordnet jedes kanalbehaftete Signal den von Ihnen definierten Kartentypen zu und meldet Stückzahlen, Karten, Reserve und eine Kanalbelegung.",nl:"U voert één rij per veldsignaal in. De tool leest de kenletters, toetst ze aan het signaaltype en het bereik, wijst elk kanaalsignaal toe aan kaarten van de door u gedefinieerde kaarttypen en rapporteert aantallen, kaarten, reserve en een kanaalindeling.",fr:"Vous saisissez une ligne par signal de terrain. L’outil lit les lettres du repère, les confronte au type de signal et à l’étendue, affecte chaque signal à voie aux cartes des types que vous définissez, et rend les effectifs, les cartes, la réserve et l’affectation des voies.",es:"Introduce una fila por señal de campo. La herramienta lee las letras del TAG, las contrasta con el tipo de señal y el rango, asigna cada señal con canal a tarjetas de los tipos que define y reporta recuentos, tarjetas, reserva y un mapa de canales.",pl:"Wpisujesz jeden wiersz na każdy sygnał obiektowy. Narzędzie odczytuje litery oznaczenia, zestawia je z typem sygnału i zakresem, przydziela każdy sygnał kanałowy do kart zdefiniowanych przez Ciebie typów i podaje liczby, karty, zapas oraz mapę kanałów."},
learnTagT:{en:"Tag letters",uk:"Літери позначення",de:"Kennbuchstaben",nl:"Kenletters",fr:"Lettres de repérage",es:"Letras del TAG",pl:"Litery oznaczenia"},
learnTagB:{en:"The last letter run that is followed by a digit is read as the ISA-5.1 letter code. Its first letter is the measured variable and its last letter, after variable and function modifiers are stripped, is the function: T and E transmit an analog value, S and A are switches and alarms, V, Y, Z and C drive a final element. A tag whose letters and signal type disagree is flagged, not corrected.",uk:"Останній ряд літер, за яким іде цифра, читається як літерний код ISA-5.1. Перша літера — вимірювана величина, остання (після відкидання модифікаторів) — функція: T і E передають аналогове значення, S і A — вимикачі й сигналізація, V, Y, Z і C керують виконавчим органом. Розбіжність літер і типу сигналу позначається, а не виправляється.",de:"Die letzte Buchstabenfolge vor einer Ziffer wird als ISA-5.1-Code gelesen. Ihr erster Buchstabe ist die Messgröße, ihr letzter — nach Abzug der Modifikatoren — die Funktion: T und E übertragen einen Analogwert, S und A sind Schalter und Meldungen, V, Y, Z und C treiben ein Stellglied. Ein Widerspruch zwischen Buchstaben und Signalart wird gemeldet, nicht korrigiert.",nl:"De laatste letterreeks gevolgd door een cijfer wordt gelezen als de ISA-5.1-lettercode. De eerste letter is de gemeten grootheid, de laatste — na aftrek van de modificatoren — de functie: T en E zenden een analoge waarde, S en A zijn schakelaars en meldingen, V, Y, Z en C sturen een eindregelorgaan. Een tegenspraak tussen letters en signaaltype wordt gemeld, niet gecorrigeerd.",fr:"La dernière suite de lettres suivie d’un chiffre est lue comme le code ISA-5.1. Sa première lettre est la grandeur mesurée, sa dernière — une fois les modificateurs retirés — la fonction : T et E transmettent une valeur analogique, S et A sont interrupteurs et alarmes, V, Y, Z et C actionnent un organe final. Une contradiction entre lettres et type de signal est signalée, non corrigée.",es:"La última secuencia de letras seguida de un dígito se lee como el código ISA-5.1. Su primera letra es la variable medida y la última — tras retirar los modificadores — la función: T y E transmiten un valor analógico, S y A son interruptores y alarmas, V, Y, Z y C accionan un elemento final. Una contradicción entre letras y tipo de señal se señala, no se corrige.",pl:"Ostatni ciąg liter poprzedzający cyfrę czytany jest jako kod ISA-5.1. Pierwsza litera to wielkość mierzona, ostatnia — po odrzuceniu modyfikatorów — funkcja: T i E przesyłają wartość analogową, S i A to łączniki i sygnalizacja, V, Y, Z i C sterują elementem wykonawczym. Sprzeczność liter z typem sygnału jest zgłaszana, nie poprawiana."},
learnSpareT:{en:"Spare and card count",uk:"Резерв і кількість карт",de:"Reserve und Kartenzahl",nl:"Reserve en kaartaantal",fr:"Réserve et nombre de cartes",es:"Reserva y número de tarjetas",pl:"Zapas i liczba kart"},
learnSpareB:{en:"A group of n signals on a card type of c channels with a spare target s needs C = ⌈n / (c (1 − s))⌉ cards, raised to the size of the largest voting group so its members can sit on separate cards. Twenty-four signals on 8-channel cards at 20 % spare need four cards and leave 25 % spare.",uk:"Група з n сигналів на типі карти з c каналами та ціллю резерву s потребує C = ⌈n / (c (1 − s))⌉ карт, піднятих до розміру найбільшої групи голосування, щоб її члени були на різних картах. Двадцять чотири сигнали на 8-канальних картах при резерві 20 % потребують чотирьох карт і лишають 25 % резерву.",de:"Eine Gruppe von n Signalen auf einem Kartentyp mit c Kanälen und Reserveziel s braucht C = ⌈n / (c (1 − s))⌉ Karten, angehoben auf die Größe der größten Votinggruppe, damit deren Mitglieder auf getrennten Karten liegen. Vierundzwanzig Signale auf 8-Kanal-Karten bei 20 % Reserve brauchen vier Karten und lassen 25 % Reserve.",nl:"Een groep van n signalen op een kaarttype met c kanalen en reservedoel s vergt C = ⌈n / (c (1 − s))⌉ kaarten, verhoogd tot de omvang van de grootste stemgroep zodat de leden op aparte kaarten liggen. Vierentwintig signalen op 8-kanaalskaarten bij 20 % reserve vergen vier kaarten en laten 25 % reserve.",fr:"Un groupe de n signaux sur un type de carte à c voies avec un objectif de réserve s demande C = ⌈n / (c (1 − s))⌉ cartes, porté à la taille du plus grand groupe de vote pour que ses membres occupent des cartes distinctes. Vingt-quatre signaux sur des cartes 8 voies à 20 % de réserve demandent quatre cartes et laissent 25 % de réserve.",es:"Un grupo de n señales sobre un tipo de tarjeta de c canales con objetivo de reserva s exige C = ⌈n / (c (1 − s))⌉ tarjetas, elevado al tamaño del mayor grupo de votación para que sus miembros ocupen tarjetas distintas. Veinticuatro señales en tarjetas de 8 canales al 20 % de reserva exigen cuatro tarjetas y dejan un 25 % de reserva.",pl:"Grupa n sygnałów na typie karty o c kanałach i celu zapasu s wymaga C = ⌈n / (c (1 − s))⌉ kart, podniesionych do rozmiaru największej grupy głosowania, aby jej elementy trafiły na osobne karty. Dwadzieścia cztery sygnały na kartach 8-kanałowych przy zapasie 20 % wymagają czterech kart i zostawiają 25 % zapasu."},
learnNe43T:{en:"NAMUR NE 43 levels",uk:"Рівні NAMUR NE 43",de:"NAMUR-NE-43-Pegel",nl:"NAMUR NE 43-niveaus",fr:"Niveaux NAMUR NE 43",es:"Niveles NAMUR NE 43",pl:"Poziomy NAMUR NE 43"},
learnNe43B:{en:"A compliant 4–20 mA transmitter carries measurement information between 3.8 and 20.5 mA and failure information at or below 3.6 mA or at or above 21 mA. A trip that must act on a rising value therefore cannot be read from a transmitter that fails low: the loop failure looks like a safe reading.",uk:"Сумісний перетворювач 4–20 мА подає вимірювальну інформацію між 3,8 і 20,5 мА, а інформацію про відмову — на рівні ≤ 3,6 мА або ≥ 21 мА. Тому відсічка за зростанням не може читатися з перетворювача, що відмовляє вниз: обрив контуру виглядає як безпечне значення.",de:"Ein konformer 4–20-mA-Messumformer führt Messinformation zwischen 3,8 und 20,5 mA und Ausfallinformation bei höchstens 3,6 mA oder mindestens 21 mA. Eine Abschaltung auf steigenden Wert darf deshalb nicht von einem nach unten ausfallenden Umformer gelesen werden: der Schleifenausfall sieht aus wie ein sicherer Messwert.",nl:"Een conforme 4–20 mA-meetomvormer voert meetinformatie tussen 3,8 en 20,5 mA en storingsinformatie bij ten hoogste 3,6 mA of ten minste 21 mA. Een afschakeling op een stijgende waarde mag daarom niet van een laag falende meetomvormer komen: de lusstoring lijkt op een veilige meetwaarde.",fr:"Un transmetteur 4–20 mA conforme porte l’information de mesure entre 3,8 et 20,5 mA et l’information de défaut à 3,6 mA ou moins, ou 21 mA ou plus. Un déclenchement sur valeur croissante ne peut donc pas être lu sur un transmetteur dont le repli est bas : le défaut de boucle ressemble à une mesure sûre.",es:"Un transmisor 4–20 mA conforme lleva información de medida entre 3,8 y 20,5 mA e información de fallo en 3,6 mA o menos, o 21 mA o más. Un disparo sobre valor creciente no puede por tanto leerse de un transmisor que falla a bajo: el fallo de lazo parece una lectura segura.",pl:"Zgodny przetwornik 4–20 mA przekazuje informację pomiarową między 3,8 a 20,5 mA, a informację o uszkodzeniu przy najwyżej 3,6 mA lub co najmniej 21 mA. Wyłączenie przy wzroście nie może więc być odczytywane z przetwornika uszkadzającego się w dół: uszkodzenie pętli wygląda jak bezpieczny odczyt."},
learnSegT:{en:"Segregation",uk:"Розділення",de:"Trennung",nl:"Scheiding",fr:"Ségrégation",es:"Segregación",pl:"Rozdzielenie"},
learnSegB:{en:"Three separations are enforced while cards are filled: a SIL-related signal only reaches a safety controller and a safety card type, an intrinsically safe circuit only reaches an IS card type, and the members of one voting group are placed on distinct cards whenever the card count allows it.",uk:"Під час заповнення карт дотримуються три розділення: сигнал, пов'язаний із SIL, потрапляє лише на контролер ПАЗ і безпечний тип карти; іскробезпечне коло — лише на іскробезпечний тип карти; члени однієї групи голосування розміщуються на різних картах, якщо кількість карт це дозволяє.",de:"Beim Belegen der Karten werden drei Trennungen eingehalten: ein SIL-relevantes Signal erreicht nur eine Sicherheitssteuerung und einen Sicherheitskartentyp, ein eigensicherer Stromkreis nur einen eigensicheren Kartentyp, und die Mitglieder einer Votinggruppe liegen auf getrennten Karten, soweit die Kartenzahl es zulässt.",nl:"Bij het vullen van de kaarten gelden drie scheidingen: een SIL-gerelateerd signaal komt alleen op een veiligheidscontroller en een veiligheidskaarttype, een intrinsiek veilig circuit alleen op een Ex i-kaarttype, en de leden van één stemgroep komen op aparte kaarten zolang het kaartaantal dat toelaat.",fr:"Trois séparations sont tenues lors du remplissage des cartes : un signal lié à la SIL ne va que sur un automate de sécurité et un type de carte de sécurité, un circuit de sécurité intrinsèque ne va que sur un type de carte SI, et les membres d’un même groupe de vote occupent des cartes distinctes tant que le nombre de cartes le permet.",es:"Al llenar las tarjetas se mantienen tres separaciones: una señal relacionada con SIL solo llega a un controlador de seguridad y a un tipo de tarjeta de seguridad, un circuito de seguridad intrínseca solo a un tipo de tarjeta SI, y los miembros de un mismo grupo de votación ocupan tarjetas distintas mientras el número de tarjetas lo permita.",pl:"Przy zapełnianiu kart utrzymywane są trzy rozdzielenia: sygnał związany z SIL trafia tylko na sterownik bezpieczeństwa i typ karty bezpieczeństwa, obwód iskrobezpieczny tylko na typ karty iskrobezpiecznej, a elementy jednej grupy głosowania trafiają na osobne karty, o ile pozwala na to liczba kart."},

/* ---- package panel ---- */
pkgPanel:{en:"Project package",uk:"Пакет проєкту",de:"Projektpaket",nl:"Projectpakket",fr:"Dossier de projet",es:"Paquete de proyecto",pl:"Pakiet projektu"},
pkgStatus:{en:"Status",uk:"Стан",de:"Status",nl:"Status",fr:"État",es:"Estado",pl:"Stan"},
pkgLoad:{en:"Load package",uk:"Завантажити пакет",de:"Paket laden",nl:"Pakket laden",fr:"Charger le dossier",es:"Cargar paquete",pl:"Wczytaj pakiet"},
pkgSave:{en:"Save to package",uk:"Зберегти в пакет",de:"Ins Paket speichern",nl:"Opslaan in pakket",fr:"Enregistrer dans le dossier",es:"Guardar en el paquete",pl:"Zapisz do pakietu"},
pkgExport:{en:"Export file",uk:"Експортувати файл",de:"Datei exportieren",nl:"Bestand exporteren",fr:"Exporter le fichier",es:"Exportar archivo",pl:"Eksportuj plik"},
pkgImport:{en:"Import file",uk:"Імпортувати файл",de:"Datei importieren",nl:"Bestand importeren",fr:"Importer un fichier",es:"Importar archivo",pl:"Importuj plik"},
pkgUsePkg:{en:"Use the package signals",uk:"Узяти сигнали з пакета",de:"Signale aus dem Paket übernehmen",nl:"Pakketsignalen gebruiken",fr:"Utiliser les signaux du dossier",es:"Usar las señales del paquete",pl:"Użyj sygnałów z pakietu"},
pkgKeepMine:{en:"Keep my signals",uk:"Залишити мої сигнали",de:"Meine Signale behalten",nl:"Mijn signalen behouden",fr:"Conserver mes signaux",es:"Mantener mis señales",pl:"Zachowaj moje sygnały"},
pkgClearRefs:{en:"Clear references",uk:"Очистити посилання",de:"Referenzen löschen",nl:"Referenties wissen",fr:"Effacer les références",es:"Borrar referencias",pl:"Wyczyść odniesienia"},
pkgNone:{en:"No project package is stored in this browser.",uk:"У цьому браузері пакет проєкту не збережено.",de:"In diesem Browser ist kein Projektpaket gespeichert.",nl:"In deze browser is geen projectpakket opgeslagen.",fr:"Aucun dossier de projet n’est stocké dans ce navigateur.",es:"No hay ningún paquete de proyecto guardado en este navegador.",pl:"W tej przeglądarce nie zapisano pakietu projektu."},
pkgAvail:{en:"Package for {project}, revision {rev}, updated {when}.",uk:"Пакет для {project}, ревізія {rev}, оновлено {when}.",de:"Paket für {project}, Revision {rev}, aktualisiert {when}.",nl:"Pakket voor {project}, revisie {rev}, bijgewerkt {when}.",fr:"Dossier de {project}, révision {rev}, mis à jour le {when}.",es:"Paquete de {project}, revisión {rev}, actualizado {when}.",pl:"Pakiet dla {project}, rewizja {rev}, zaktualizowano {when}."},
pkgStorageOff:{en:"Browser storage is unavailable. The list still works and can be exported as a file.",uk:"Сховище браузера недоступне. Перелік працює і його можна експортувати файлом.",de:"Der Browserspeicher steht nicht zur Verfügung. Die Liste arbeitet weiter und lässt sich als Datei exportieren.",nl:"Browseropslag is niet beschikbaar. De lijst werkt gewoon en kan als bestand worden geëxporteerd.",fr:"Le stockage du navigateur est indisponible. La liste fonctionne et peut être exportée en fichier.",es:"El almacenamiento del navegador no está disponible. La lista sigue funcionando y puede exportarse como archivo.",pl:"Magazyn przeglądarki jest niedostępny. Lista działa i można ją wyeksportować do pliku."},
pkgApplied:{en:"Applied: {list}.",uk:"Застосовано: {list}.",de:"Übernommen: {list}.",nl:"Toegepast: {list}.",fr:"Appliqué : {list}.",es:"Aplicado: {list}.",pl:"Zastosowano: {list}."},
pkgIgnored:{en:"Ignored, outside what this tool reads: {list}.",uk:"Проігноровано, поза тим, що читає цей інструмент: {list}.",de:"Ignoriert, außerhalb dessen, was dieses Werkzeug liest: {list}.",nl:"Genegeerd, buiten wat deze tool leest: {list}.",fr:"Ignoré, hors de ce que lit cet outil : {list}.",es:"Ignorado, fuera de lo que lee esta herramienta: {list}.",pl:"Pominięto, poza tym, co czyta to narzędzie: {list}."},
pkgIgnoredNone:{en:"Nothing in the package fell outside what this tool reads.",uk:"Нічого в пакеті не вийшло за межі того, що читає цей інструмент.",de:"Nichts im Paket lag außerhalb dessen, was dieses Werkzeug liest.",nl:"Niets in het pakket viel buiten wat deze tool leest.",fr:"Rien dans le dossier n’est resté hors de ce que lit cet outil.",es:"Nada del paquete quedó fuera de lo que lee esta herramienta.",pl:"Nic w pakiecie nie wykraczało poza to, co czyta to narzędzie."},
pkgUnused:{en:"Read but not used: {list}.",uk:"Прочитано, але не використано: {list}.",de:"Gelesen, aber nicht verwendet: {list}.",nl:"Gelezen maar niet gebruikt: {list}.",fr:"Lu mais non utilisé : {list}.",es:"Leído pero no utilizado: {list}.",pl:"Odczytane, ale niewykorzystane: {list}."},
pkgUnparsed:{en:"{n} cause condition(s) could not be read as a number and were not checked: {list}.",uk:"{n} умов(и) причин не вдалося прочитати як число, їх не перевірено: {list}.",de:"{n} Ursachenbedingung(en) waren nicht als Zahl lesbar und wurden nicht geprüft: {list}.",nl:"{n} oorzaakvoorwaarde(n) waren niet als getal leesbaar en zijn niet gecontroleerd: {list}.",fr:"{n} condition(s) de cause n’ont pas pu être lues comme un nombre et n’ont pas été vérifiées : {list}.",es:"{n} condición(es) de causa no pudieron leerse como número y no se comprobaron: {list}.",pl:"{n} warunków przyczyny nie dało się odczytać jako liczby i nie sprawdzono ich: {list}."},
pkgConflict:{en:"The package carries {n} signal(s) that differ from the list on screen. Nothing has changed yet.",uk:"Пакет містить {n} сигнал(ів), що відрізняються від переліку на екрані. Поки нічого не змінено.",de:"Das Paket enthält {n} Signal(e), die von der Liste am Bildschirm abweichen. Es wurde noch nichts geändert.",nl:"Het pakket bevat {n} signaal(en) die afwijken van de lijst op het scherm. Er is nog niets gewijzigd.",fr:"Le dossier porte {n} signal(aux) différents de la liste à l’écran. Rien n’a encore changé.",es:"El paquete contiene {n} señal(es) distintas de la lista en pantalla. Todavía no ha cambiado nada.",pl:"Pakiet zawiera {n} sygnał(ów) różniących się od listy na ekranie. Nic jeszcze nie zmieniono."},
pkgSaved:{en:"Saved {list} at package revision {rev}.",uk:"Збережено {list} у ревізії пакета {rev}.",de:"{list} in Paketrevision {rev} gespeichert.",nl:"{list} opgeslagen in pakketrevisie {rev}.",fr:"{list} enregistré à la révision {rev} du dossier.",es:"Se guardó {list} en la revisión {rev} del paquete.",pl:"Zapisano {list} w rewizji pakietu {rev}."},
pkgRefusedOwn:{en:"Not saved: the list must carry a tag on every row and no two rows may share a tag key. Empty rows: {empty}. Colliding keys: {keys}.",uk:"Не збережено: кожен рядок має мати позначення, і жодні два рядки не можуть мати спільний ключ. Порожні рядки: {empty}. Колізії ключів: {keys}.",de:"Nicht gespeichert: jede Zeile braucht ein Kennzeichen und keine zwei Zeilen dürfen einen Schlüssel teilen. Leere Zeilen: {empty}. Kollidierende Schlüssel: {keys}.",nl:"Niet opgeslagen: elke rij heeft een tag nodig en geen twee rijen mogen een sleutel delen. Lege rijen: {empty}. Botsende sleutels: {keys}.",fr:"Non enregistré : chaque ligne doit porter un repère et deux lignes ne peuvent pas partager une clé. Lignes vides : {empty}. Clés en collision : {keys}.",es:"No guardado: cada fila necesita un TAG y dos filas no pueden compartir clave. Filas vacías: {empty}. Claves en colisión: {keys}.",pl:"Nie zapisano: każdy wiersz musi mieć oznaczenie i żadne dwa wiersze nie mogą dzielić klucza. Puste wiersze: {empty}. Kolidujące klucze: {keys}."},
pkgRefused:{en:"The write was refused for {list} and nothing was changed.",uk:"Запис відхилено для {list}, нічого не змінено.",de:"Der Schreibvorgang wurde für {list} abgelehnt, nichts wurde geändert.",nl:"De schrijfactie is geweigerd voor {list} en er is niets gewijzigd.",fr:"L’écriture a été refusée pour {list} et rien n’a été modifié.",es:"La escritura fue rechazada para {list} y no se cambió nada.",pl:"Zapis odrzucono dla {list} i nic nie zmieniono."},
pkgQuota:{en:"Browser storage is full. Export the package as a file.",uk:"Сховище браузера заповнене. Експортуйте пакет файлом.",de:"Der Browserspeicher ist voll. Exportieren Sie das Paket als Datei.",nl:"De browseropslag is vol. Exporteer het pakket als bestand.",fr:"Le stockage du navigateur est plein. Exportez le dossier en fichier.",es:"El almacenamiento del navegador está lleno. Exporte el paquete como archivo.",pl:"Magazyn przeglądarki jest pełny. Wyeksportuj pakiet do pliku."},
pkgBadFile:{en:"That file is not a project package.",uk:"Цей файл не є пакетом проєкту.",de:"Diese Datei ist kein Projektpaket.",nl:"Dat bestand is geen projectpakket.",fr:"Ce fichier n’est pas un dossier de projet.",es:"Ese archivo no es un paquete de proyecto.",pl:"Ten plik nie jest pakietem projektu."},
pkgMissingIds:{en:"The package named controllers or card types this list does not define: {list}. They were not created.",uk:"Пакет назвав контролери або типи карт, яких немає в цьому переліку: {list}. Їх не створено.",de:"Das Paket nannte Steuerungen oder Kartentypen, die diese Liste nicht kennt: {list}. Sie wurden nicht angelegt.",nl:"Het pakket noemde controllers of kaarttypen die deze lijst niet kent: {list}. Ze zijn niet aangemaakt.",fr:"Le dossier a nommé des automates ou des types de cartes absents de cette liste : {list}. Ils n’ont pas été créés.",es:"El paquete nombró controladores o tipos de tarjeta que esta lista no define: {list}. No se crearon.",pl:"Pakiet wskazał sterowniki lub typy kart, których ta lista nie definiuje: {list}. Nie zostały utworzone."},
pkgOtherFlags:{en:"{n} flag(s) on other registers are not shown here.",uk:"{n} позначок на інших реєстрах тут не показано.",de:"{n} Markierung(en) an anderen Registern werden hier nicht gezeigt.",nl:"{n} markering(en) op andere registers worden hier niet getoond.",fr:"{n} signalement(s) sur d’autres registres ne sont pas montrés ici.",es:"{n} marca(s) sobre otros registros no se muestran aquí.",pl:"{n} oznaczeń dotyczących innych rejestrów nie jest tu pokazywanych."},
pkgOrphanFlag:{en:"Flags on tags that this list does not carry are kept and shown, not removed: {list}.",uk:"Позначки на позначеннях, яких немає в переліку, збережено й показано, не видалено: {list}.",de:"Markierungen auf Kennzeichen, die diese Liste nicht führt, werden behalten und angezeigt, nicht entfernt: {list}.",nl:"Markeringen op tags die niet in deze lijst staan, worden behouden en getoond, niet verwijderd: {list}.",fr:"Les signalements portant sur des repères absents de cette liste sont conservés et affichés, non supprimés : {list}.",es:"Las marcas sobre TAG que no están en esta lista se conservan y se muestran, no se eliminan: {list}.",pl:"Oznaczenia wskazujące pozycje spoza tej listy są zachowane i pokazane, nieusunięte: {list}."},
pkgFlagOrigin:{en:"Raised by {tool} on {when}, against package revision {rev}.",uk:"Підняв {tool} — {when}, щодо ревізії пакета {rev}.",de:"Gesetzt von {tool} am {when}, gegen Paketrevision {rev}.",nl:"Geplaatst door {tool} op {when}, tegen pakketrevisie {rev}.",fr:"Posé par {tool} le {when}, pour la révision {rev} du dossier.",es:"Planteada por {tool} el {when}, contra la revisión {rev} del paquete.",pl:"Wystawione przez {tool} dnia {when}, wobec rewizji pakietu {rev}."},
pkgNotEdited:{en:"A flag does not change the row it names. Nothing here has been edited, hidden or removed.",uk:"Позначка не змінює вказаний рядок. Нічого тут не змінено, не приховано і не видалено.",de:"Eine Markierung ändert die genannte Zeile nicht. Hier wurde nichts geändert, verborgen oder entfernt.",nl:"Een markering wijzigt de genoemde rij niet. Er is hier niets gewijzigd, verborgen of verwijderd.",fr:"Un signalement ne modifie pas la ligne qu’il nomme. Rien n’a été modifié, masqué ni supprimé ici.",es:"Una marca no cambia la fila que nombra. Aquí no se ha editado, ocultado ni eliminado nada.",pl:"Oznaczenie nie zmienia wskazanego wiersza. Nic tu nie zostało zmienione, ukryte ani usunięte."},
pkgNoFlags:{en:"No flags. Load a project package to see any raised by change-impact analysis.",uk:"Позначок немає. Завантажте пакет проєкту, щоб побачити підняті аналізом впливу змін.",de:"Keine Markierungen. Laden Sie ein Projektpaket, um die aus der Änderungsanalyse zu sehen.",nl:"Geen markeringen. Laad een projectpakket om die uit de wijzigingsimpactanalyse te zien.",fr:"Aucun signalement. Chargez un dossier de projet pour voir ceux posés par l’analyse d’impact.",es:"Sin marcas. Cargue un paquete de proyecto para ver las planteadas por el análisis de impacto.",pl:"Brak oznaczeń. Wczytaj pakiet projektu, aby zobaczyć te z analizy wpływu zmian."},
refTags:{en:"Tags referenced: {n}",uk:"Згаданих позначень: {n}",de:"Referenzierte Kennzeichen: {n}",nl:"Genoemde tags: {n}",fr:"Repères référencés : {n}",es:"TAG referenciados: {n}",pl:"Przywołane oznaczenia: {n}"},
refLimits:{en:"Setpoints and trip limits: {n}",uk:"Уставок і меж відсічки: {n}",de:"Sollwerte und Abschaltgrenzen: {n}",nl:"Instelwaarden en afschakelgrenzen: {n}",fr:"Consignes et seuils de déclenchement : {n}",es:"Consignas y límites de disparo: {n}",pl:"Nastawy i progi wyłączenia: {n}"},
refVoted:{en:"Voted cause groups: {n}",uk:"Груп причин із голосуванням: {n}",de:"Abgestimmte Ursachengruppen: {n}",nl:"Gestemde oorzaakgroepen: {n}",fr:"Groupes de causes votés : {n}",es:"Grupos de causa votados: {n}",pl:"Grupy przyczyn z głosowaniem: {n}"},
refNone:{en:"No references are loaded. They arrive with the project package, from the functional description and the cause & effect matrix.",uk:"Посилань не завантажено. Вони надходять із пакетом проєкту — з функційного опису та матриці причин і наслідків.",de:"Es sind keine Referenzen geladen. Sie kommen mit dem Projektpaket aus der Funktionsbeschreibung und der Ursache-Wirkungs-Matrix.",nl:"Er zijn geen referenties geladen. Ze komen met het projectpakket uit de functiebeschrijving en de oorzaak-gevolgmatrix.",fr:"Aucune référence n’est chargée. Elles arrivent avec le dossier de projet, depuis la description fonctionnelle et la matrice cause-effet.",es:"No hay referencias cargadas. Llegan con el paquete de proyecto, desde la descripción funcional y la matriz causa-efecto.",pl:"Nie wczytano odniesień. Przychodzą z pakietem projektu, z opisu funkcjonalnego i macierzy przyczynowo-skutkowej."},
refFrom:{en:"From",uk:"Джерело",de:"Quelle",nl:"Bron",fr:"Source",es:"Origen",pl:"Źródło"},
refValue:{en:"Value",uk:"Значення",de:"Wert",nl:"Waarde",fr:"Valeur",es:"Valor",pl:"Wartość"},
refOp:{en:"Direction",uk:"Напрямок",de:"Richtung",nl:"Richting",fr:"Sens",es:"Sentido",pl:"Kierunek"},
addSignal:{en:"Add a signal",uk:"Додати сигнал",de:"Signal hinzufügen",nl:"Signaal toevoegen",fr:"Ajouter un signal",es:"Añadir una señal",pl:"Dodaj sygnał"},
emptySignals:{en:"No signals yet. Load an example, paste tab-separated rows, or add a row.",uk:"Сигналів ще немає. Завантажте приклад, вставте рядки з табуляцією або додайте рядок.",de:"Noch keine Signale. Beispiel laden, tabulatorgetrennte Zeilen einfügen oder eine Zeile anlegen.",nl:"Nog geen signalen. Laad een voorbeeld, plak tab-gescheiden rijen of voeg een rij toe.",fr:"Aucun signal. Chargez un exemple, collez des lignes séparées par des tabulations ou ajoutez une ligne.",es:"Aún no hay señales. Cargue un ejemplo, pegue filas separadas por tabuladores o añada una fila.",pl:"Brak sygnałów. Wczytaj przykład, wklej wiersze rozdzielone tabulatorami albo dodaj wiersz."},
pasteBtn:{en:"Paste tab-separated rows…",uk:"Вставити рядки з табуляцією…",de:"Tabulatorgetrennte Zeilen einfügen…",nl:"Tab-gescheiden rijen plakken…",fr:"Coller des lignes séparées par des tabulations…",es:"Pegar filas separadas por tabuladores…",pl:"Wklej wiersze rozdzielone tabulatorami…"},
pasteDone:{en:"{n} row(s) read. Unknown values left empty: {bad}.",uk:"Прочитано рядків: {n}. Невідомі значення залишено порожніми: {bad}.",de:"{n} Zeile(n) gelesen. Unbekannte Werte leer gelassen: {bad}.",nl:"{n} rij(en) gelezen. Onbekende waarden leeg gelaten: {bad}.",fr:"{n} ligne(s) lues. Valeurs inconnues laissées vides : {bad}.",es:"{n} fila(s) leídas. Valores desconocidos dejados en blanco: {bad}.",pl:"Odczytano {n} wierszy. Nieznane wartości pozostawiono puste: {bad}."}
};

/* Locale per site language: a `lang==='pl'?'pl-PL':'en-GB'` shortcut would put an
   English decimal point next to a table typeset with commas. */
var LOCALE = { en: 'en-GB', uk: 'uk-UA', de: 'de-DE', nl: 'nl-NL', fr: 'fr-FR', es: 'es-ES', pl: 'pl-PL' };
function nfmt(x, digits, lg) {
  if (x == null || !isFinite(x)) return '—';
  var d = digits == null ? 4 : digits;
  var opt = { maximumFractionDigits: d, minimumFractionDigits: 0, useGrouping: Math.abs(x) >= 1e4 };
  try { return Number(x).toLocaleString(LOCALE[lg || lang] || 'en-GB', opt); } catch (e) { return String(x); }
}
/* 4 significant digits, the figure an engineer reads off the sheet */
function sig4(x, lg) {
  if (x == null || !isFinite(x)) return '—';
  if (x === 0) return nfmt(0, 0, lg);
  var m = Math.floor(Math.log10(Math.abs(x)));
  var d = Math.max(0, Math.min(9, 3 - m));
  return nfmt(x, d, lg);
}
function elecLabel(id, lg) { var o = I18N['el_' + id]; return o ? (o[lg || lang] || o.en) : (id || '—'); }
function quantLabel(id, lg) { var o = I18N['q_' + id]; return o ? (o[lg || lang] || o.en) : (id || '—'); }
function failLabel(id, lg) { var o = I18N['fs_' + id]; return o ? (o[lg || lang] || o.en) : (id || '—'); }
function sigLabel(id, lg) { var o = I18N['st_' + id]; return o ? (o[lg || lang] || o.en) : (id || '—'); }
function sevLabel(s, lg) { var o = I18N['sev' + s.charAt(0).toUpperCase() + s.slice(1)]; return o ? (o[lg || lang] || o.en) : s; }

/* One finding, rendered in the document language. The model keeps ids, codes and
   numbers in `vars`, so one template per rule serves all seven languages. */
function ruleDetail(f, lg) {
  lg = lg || lang;
  var tpl = I18N['r.' + f.rule];
  if (!tpl) return f.rule;
  var v = {}, src = f.vars || {};
  Object.keys(src).forEach(function (k) { v[k] = src[k]; });
  if (v.why) { var w = I18N[v.why]; v.why = w ? fill(w[lg] || w.en, { id: v.id == null ? '' : v.id }) : v.why; }
  if (v.elec != null) v.elec = elecLabel(v.elec, lg);
  if (v.quantity != null) v.quantity = quantLabel(v.quantity, lg);
  if (v.fail != null) v.fail = failLabel(v.fail, lg);
  if (v.dir != null) { var d = I18N[v.dir === 'rising' ? 'dirRising' : 'dirFalling']; v.dir = d[lg] || d.en; }
  if (v.exp === '') { var e = I18N.expNone; v.exp = e[lg] || e.en; }
  ['value', 'lo', 'hi'].forEach(function (k) { if (typeof v[k] === 'number') v[k] = sig4(v[k], lg); });
  return fill(tpl[lg] || tpl.en, v);
}

/* ================================================================= 2. model */
/* ==== IO LIST MODEL (SPEC-iolist §3-§6) ==================================
   Pure functions. No DOM, no strings for the screen. SI throughout. */
var SCHEMA_STATE = 'tools.petrov.re/iolist-state/1';
var SIGNAL_TYPES = ['DI', 'DO', 'AI', 'AO', 'PI', 'FB'];
var CHANNEL_TYPES = ['DI', 'DO', 'AI', 'AO', 'PI'];

/* Every map whose key is text the user typed - a tag, a card type id, a
   controller id, a voting group, a bus protocol - is built here. A plain
   object inherits Object.prototype, so a card type named `constructor` or a
   voting group named `__proto__` would read back a built-in member instead of
   undefined, and the evaluation would throw or count the row twice. A map with
   no prototype has exactly the keys that were put in it. */
function omap(src) {
  var o = Object.create(null);
  if (src) Object.keys(src).forEach(function (k) { o[k] = src[k]; });
  return o;
}

/* Electrical type -> the signal types IEC 61131-2 puts it under. `null` = any
   (the `other` escape hatch, which is not checked). */
var ELEC = {
  dc24_dry:  { types: ['DI'],       mains: false },
  dc24_pnp:  { types: ['DI'],       mains: false },
  namur:     { types: ['DI', 'PI'], mains: false },
  ac_in:     { types: ['DI'],       mains: true  },
  dc24_out:  { types: ['DO'],       mains: false },
  relay:     { types: ['DO'],       mains: false },
  ac_out:    { types: ['DO'],       mains: true  },
  ma420:     { types: ['AI', 'AO'], mains: false },
  ma420_hart:{ types: ['AI', 'AO'], mains: false },
  v010:      { types: ['AI', 'AO'], mains: false },
  rtd_pt100: { types: ['AI'],       mains: false },
  rtd_pt1000:{ types: ['AI'],       mains: false },
  tc_k:      { types: ['AI'],       mains: false },
  tc_j:      { types: ['AI'],       mains: false },
  tc_t:      { types: ['AI'],       mains: false },
  tc_n:      { types: ['AI'],       mains: false },
  tc_e:      { types: ['AI'],       mains: false },
  tc_r:      { types: ['AI'],       mains: false },
  tc_s:      { types: ['AI'],       mains: false },
  tc_b:      { types: ['AI'],       mains: false },
  pulse24:   { types: ['PI'],       mains: false },
  fieldbus:  { types: ['FB'],       mains: false },
  other:     { types: null,         mains: false }
};
var ELEC_IDS = Object.keys(ELEC);
ELEC = omap(ELEC);
var RTD_TC = ['rtd_pt100', 'rtd_pt1000', 'tc_k', 'tc_j', 'tc_t', 'tc_n', 'tc_e', 'tc_r', 'tc_s', 'tc_b'];
var MA_LOOP = ['ma420', 'ma420_hart'];
var MAINS = ['ac_in', 'ac_out'];

/* SI = f * display + o. Display = (SI - o) / f. */
var QUANTITY = {
  pressure:    { si: 'Pa',   units: [['Pa', 1, 0], ['kPa', 1e3, 0], ['MPa', 1e6, 0], ['mbar', 100, 0], ['bar', 1e5, 0]] },
  temperature: { si: 'K',    units: [['K', 1, 0], ['°C', 1, 273.15]] },
  vol_flow:    { si: 'm3/s', units: [['m3/s', 1, 0], ['m3/h', 1 / 3600, 0], ['l/s', 1e-3, 0], ['l/min', 1 / 60000, 0]] },
  mass_flow:   { si: 'kg/s', units: [['kg/s', 1, 0], ['kg/h', 1 / 3600, 0], ['t/h', 1 / 3.6, 0]] },
  length:      { si: 'm',    units: [['m', 1, 0], ['mm', 1e-3, 0], ['cm', 1e-2, 0]] },
  fraction:    { si: '1',    units: [['%', 0.01, 0], ['ppm', 1e-6, 0], ['1', 1, 0]] },
  ph:          { si: '1',    units: [['pH', 1, 0]] },
  speed:       { si: '1/s',  units: [['Hz', 1, 0], ['rpm', 1 / 60, 0]] },
  current:     { si: 'A',    units: [['A', 1, 0], ['mA', 1e-3, 0]] },
  voltage:     { si: 'V',    units: [['V', 1, 0], ['kV', 1e3, 0]] },
  power:       { si: 'W',    units: [['W', 1, 0], ['kW', 1e3, 0], ['MW', 1e6, 0]] },
  mass:        { si: 'kg',   units: [['kg', 1, 0], ['t', 1e3, 0]] }
};
var QUANTITY_IDS = Object.keys(QUANTITY);
QUANTITY = omap(QUANTITY);
var DISPLAY_UNITS = (function () {
  var out = [], seen = {};
  QUANTITY_IDS.forEach(function (q) {
    QUANTITY[q].units.forEach(function (u) { if (!seen[u[0]]) { seen[u[0]] = 1; out.push(u[0]); } });
  });
  return out;
})();

var FAIL_STATES = ['low', 'high', 'hold', 'last', 'on', 'off', 'open', 'closed', 'none'];
var FAIL_APPLICABLE = {
  AI: ['low', 'high', 'hold', 'none'],
  PI: ['low', 'high', 'hold', 'none'],
  AO: ['low', 'high', 'hold', 'last', 'open', 'closed', 'none'],
  DI: ['on', 'off', 'none'],
  DO: ['on', 'off', 'last', 'open', 'closed', 'none'],
  FB: FAIL_STATES.slice()
};
FAIL_APPLICABLE = omap(FAIL_APPLICABLE);

/* NAMUR NE 43 device levels, in mA. The fraction of span is exact in binary
   for all four, so the linear map carries no rounding of its own. */
var NE43_LEVELS = [
  { key: 'x_fail_lo', mA: 3.6 },
  { key: 'x_sat_lo',  mA: 3.8 },
  { key: 'x_sat_hi',  mA: 20.5 },
  { key: 'x_fail_hi', mA: 21 }
];

var SEVERITY_ORDER = { blocker: 0, major: 1, minor: 2, info: 3 };
var ID_RE = /^[A-Za-z0-9._-]{1,24}$/;
/* Upper bound on installed[].cards, SPEC-iolist section 3.3.1. It is the signal cap
   of section 3.1: a state carries at most 5000 points, so no signal can land on card
   5001 and a higher count only lengthens the allocation loop of section 4.5. Every
   path into the state is bounded by this one number -- the typed cell clamps against
   it (section 10) and IOL-R-017 rejects a permalink, an imported record or a package
   that carries more (section 5). At the bound the allocation costs 50 109 array
   pushes and 9 ms; unbounded, cards = 2e9 took 40 s and killed the tab. */
var MAX_CARDS = 5000;

function isInt(x) { return typeof x === 'number' && isFinite(x) && Math.floor(x) === x; }
function isFrac(x) { return typeof x === 'number' && isFinite(x) && x >= 0 && x <= 0.9; }
function num(x) { return (typeof x === 'number' && isFinite(x)) ? x : null; }
function str(x) { return x == null ? '' : String(x); }
function trim(x) { return str(x).trim(); }

/* §4.1 identity of a row: trimmed, upper-cased, every run of whitespace or
   underscore collapsed to one hyphen. Hyphen runs are kept as typed. */
function tagKey(t) { return str(t).trim().toUpperCase().replace(/[\s_]+/g, '-'); }

/* §4.2 letter-code parse. Returns null when no candidate exists. */
function parseLetters(key) {
  var B = String(key || '');
  var dot = B.indexOf('.');
  if (dot >= 0) B = B.slice(0, dot);
  var best = null, i = 0;
  while (i < B.length) {
    if (B.charCodeAt(i) >= 65 && B.charCodeAt(i) <= 90) {
      var j = i;
      while (j < B.length && B.charCodeAt(j) >= 65 && B.charCodeAt(j) <= 90) j++;
      var startsOk = (i === 0) || B.charAt(i - 1) === '-';
      var len = j - i;
      var a = B.charAt(j), b = B.charAt(j + 1);
      var followsOk = /[0-9]/.test(a) || (a === '-' && /[0-9]/.test(b));
      if (startsOk && len >= 1 && len <= 6 && followsOk) best = B.slice(i, j);
      i = j;
    } else i++;
  }
  if (best == null) return null;
  var v = best.charAt(0), R = best.slice(1);
  if (R.length >= 2 && 'DFQK'.indexOf(R.charAt(0)) >= 0) R = R.slice(1);
  while (R.length >= 2 && 'HLM'.indexOf(R.charAt(R.length - 1)) >= 0) R = R.slice(0, -1);
  if (R.length >= 2 && 'OC'.indexOf(R.charAt(R.length - 1)) >= 0 && R.charAt(R.length - 2) === 'S') R = R.slice(0, -1);
  var f = R.length ? R.charAt(R.length - 1) : null;
  return { code: best, v: v, f: f, expected: expectedTypes(v, f) };
}

var DISC = ['X', 'H', 'Y', 'U'];
/* §4.2 table E(v, f). `null` = the function letter is unclassified. */
function expectedTypes(v, f) {
  if (!f) return null;
  if (f === 'T') return (['F', 'Q', 'S'].indexOf(v) >= 0) ? ['AI', 'FB', 'PI'] : ['AI', 'FB'];
  if (f === 'E') return (['F', 'S'].indexOf(v) >= 0) ? ['AI', 'FB', 'PI'] : ['AI', 'FB'];
  if (f === 'S' || f === 'A') return ['DI', 'FB'];
  if (f === 'I' || f === 'R') {
    if (v === 'Y') return ['DI', 'FB'];
    if (v === 'Z') return ['AI', 'DI', 'FB'];
    return ['AI', 'FB'];
  }
  if (f === 'G') return [];
  if (f === 'V' || f === 'Y' || f === 'Z' || f === 'C') return DISC.indexOf(v) >= 0 ? ['DO', 'FB'] : ['AO', 'DO', 'FB'];
  if (f === 'L') return ['DO', 'FB'];
  return null;
}

function unitTuple(quantity, display) {
  var q = QUANTITY[quantity];
  if (!q) return null;
  for (var i = 0; i < q.units.length; i++) if (q.units[i][0] === display) return q.units[i];
  return null;
}
function toSI(value, quantity, display) {
  var u = unitTuple(quantity, display);
  if (u == null || value == null || !isFinite(value)) return null;
  return u[1] * value + u[2];
}
function toDisplay(si, quantity, display) {
  var u = unitTuple(quantity, display);
  if (u == null || si == null || !isFinite(si)) return null;
  return (si - u[2]) / u[1];
}

/* §4.3 NE 43 endpoint values for a 4-20 mA analog input. */
function ne43For(lo, hi) {
  var span = hi - lo, out = {}, ok = true;
  NE43_LEVELS.forEach(function (L) {
    var x = lo + (L.mA - 4) / 16 * span;
    if (!isFinite(x)) ok = false;
    out[L.key] = x;
  });
  /* A span that overflows the double range has no endpoint this table can
     carry: section 13 types these four as SI numbers. */
  return ok ? out : null;
}

/* ---------------------------------------------------------- normalisation */
function normPoint(p) {
  p = p || {};
  var o = {
    tag: str(p.tag), description: str(p.description), system_id: str(p.system_id),
    signal_type: SIGNAL_TYPES.indexOf(str(p.signal_type)) >= 0 ? str(p.signal_type) : str(p.signal_type),
    electrical_type: str(p.electrical_type), bus_protocol: str(p.bus_protocol),
    quantity: p.quantity == null || p.quantity === '' ? null : str(p.quantity),
    range_lo: num(p.range_lo), range_hi: num(p.range_hi),
    display_unit: str(p.display_unit),
    eng_unit: p.eng_unit == null ? str(p.display_unit) : str(p.eng_unit),
    fail_state: p.fail_state == null || p.fail_state === '' ? 'none' : str(p.fail_state),
    sil: !!p.sil, is: !!p.is,
    controller_id: str(p.controller_id), voting_group: str(p.voting_group),
    notes: str(p.notes),
    extra: (p.extra && typeof p.extra === 'object') ? p.extra : null
  };
  return o;
}
function normState(raw) {
  var s = raw && typeof raw === 'object' ? raw : {};
  var set = s.settings && typeof s.settings === 'object' ? s.settings : {};
  var refs = s.refs && typeof s.refs === 'object' ? s.refs : {};
  function arr(x) { return Array.isArray(x) ? x : []; }
  function list(x) {
    /* a comma-separated string is what the grid commits; the model always sees an array */
    if (Array.isArray(x)) return x.map(trim).filter(function (v) { return v !== ''; });
    return str(x).split(/[,;]/).map(trim).filter(function (v) { return v !== ''; });
  }
  return {
    schema: SCHEMA_STATE,
    settings: { default_spare: set.default_spare == null ? 0.2 : num(set.default_spare) },
    controllers: arr(s.controllers).map(function (k) {
      return {
        id: str(k.id), name: str(k.name), kind: k.kind === 'SIS' ? 'SIS' : 'BPCS',
        spare_target: k.spare_target == null || k.spare_target === '' ? null : num(k.spare_target),
        racks: k.racks == null || k.racks === '' ? null : num(k.racks),
        slots_per_rack: k.slots_per_rack == null || k.slots_per_rack === '' ? 12 : num(k.slots_per_rack),
        card_type_ids: list(k.card_type_ids)
      };
    }),
    card_types: arr(s.card_types).map(function (c) {
      return {
        id: str(c.id), name: str(c.name), signal_types: list(c.signal_types),
        channels: c.channels == null || c.channels === '' ? null : num(c.channels),
        electrical_types: list(c.electrical_types), is: !!c.is, safety: !!c.safety,
        spare_target: c.spare_target == null || c.spare_target === '' ? null : num(c.spare_target)
      };
    }),
    installed: arr(s.installed).map(function (e) {
      return { controller_id: str(e.controller_id), card_type_id: str(e.card_type_id),
               cards: e.cards == null || e.cards === '' ? null : num(e.cards) };
    }),
    points: arr(s.points).map(normPoint),
    refs: {
      source: refs.source || null,
      systems: arr(refs.systems).map(str),
      tags: arr(refs.tags).map(function (t) { return { tag: str(t.tag), from: str(t.from) }; }),
      limits: arr(refs.limits).map(function (l) {
        return { tag: str(l.tag), value: num(l.value), unit: str(l.unit), op: str(l.op) || 'sp',
                 from: str(l.from), label: str(l.label) };
      }),
      voted: arr(refs.voted).map(function (v) {
        return { from: str(v.from), tags: arr(v.tags).map(str), voting: str(v.voting) };
      })
    },
    baseline: arr(s.baseline).map(function (b) {
      return { tag: str(b.tag), controller: b.controller == null ? null : str(b.controller),
               rack: num(b.rack), card: num(b.card), channel: num(b.channel) };
    }),
    project: s.project && typeof s.project === 'object'
      ? { name: str(s.project.name), reference: str(s.project.reference) } : null
  };
}

/* ------------------------------------------------------------- evaluation */
function evaluate(raw) {
  var S = normState(raw);
  var F = [];
  function add(rule, severity, target, vars, extra) {
    var f = { rule: rule, severity: severity, target: str(target), vars: vars || {} };
    if (extra) Object.keys(extra).forEach(function (k) { f[k] = extra[k]; });
    F.push(f);
  }

  /* ---- hardware definition (IOL-R-017) --------------------------------- */
  var hwBadCt = {}, hwBadCtrl = {};
  if (!isFrac(S.settings.default_spare)) { add('IOL-R-017', 'blocker', 'settings.default_spare', { why: 'hw_spare' }); S.settings.default_spare = 0.2; }
  var ctById = omap(), ctIndex = omap(), seenCt = omap();
  S.card_types.forEach(function (c, i) {
    var bad = false, path = 'card_types[' + i + ']';
    if (!ID_RE.test(c.id) || seenCt[c.id]) { add('IOL-R-017', 'blocker', path + '.id', { why: 'hw_id', id: c.id || '—' }); bad = true; }
    seenCt[c.id] = 1;
    if (!isInt(c.channels) || c.channels < 1 || c.channels > 256) { add('IOL-R-017', 'blocker', path + '.channels', { why: 'hw_channels' }); bad = true; }
    if (!c.signal_types.length || c.signal_types.indexOf('FB') >= 0) { add('IOL-R-017', 'blocker', path + '.signal_types', { why: 'hw_sigtypes' }); bad = true; }
    if (c.spare_target != null && !isFrac(c.spare_target)) { add('IOL-R-017', 'blocker', path + '.spare_target', { why: 'hw_spare' }); bad = true; }
    hwBadCt[i] = bad;
    if (!bad && ctById[c.id] === undefined) { ctById[c.id] = c; ctIndex[c.id] = i; }
  });
  var ctrlById = omap(), ctrlIndex = omap(), seenCtrl = omap();
  S.controllers.forEach(function (k, i) {
    var bad = false, path = 'controllers[' + i + ']';
    if (!ID_RE.test(k.id) || seenCtrl[k.id]) { add('IOL-R-017', 'blocker', path + '.id', { why: 'hw_id', id: k.id || '—' }); bad = true; }
    seenCtrl[k.id] = 1;
    if (k.spare_target != null && !isFrac(k.spare_target)) { add('IOL-R-017', 'blocker', path + '.spare_target', { why: 'hw_spare' }); bad = true; }
    if (k.racks != null && !(isInt(k.racks) && k.racks >= 1)) { add('IOL-R-017', 'blocker', path + '.racks', { why: 'hw_racks' }); bad = true; }
    if (!isInt(k.slots_per_rack) || k.slots_per_rack < 1 || k.slots_per_rack > 64) { add('IOL-R-017', 'blocker', path + '.slots_per_rack', { why: 'hw_slots' }); bad = true; }
    var missing = k.card_type_ids.filter(function (id) { return !Object.prototype.hasOwnProperty.call(seenCt, id); });
    if (missing.length) add('IOL-R-017', 'blocker', path + '.card_type_ids', { why: 'hw_noct', id: missing.join(', ') });
    hwBadCtrl[i] = bad;
    if (ctrlById[k.id] === undefined) { ctrlById[k.id] = k; ctrlIndex[k.id] = i; }
  });
  var installedBy = omap(), seenInst = omap();
  S.installed.forEach(function (e, i) {
    var path = 'installed[' + i + ']', ok = true;
    if (!Object.prototype.hasOwnProperty.call(seenCtrl, e.controller_id)) { add('IOL-R-017', 'blocker', path + '.controller_id', { why: 'hw_noctrl', id: e.controller_id || '—' }); ok = false; }
    if (!Object.prototype.hasOwnProperty.call(seenCt, e.card_type_id)) { add('IOL-R-017', 'blocker', path + '.card_type_id', { why: 'hw_noct', id: e.card_type_id || '—' }); ok = false; }
    if (!isInt(e.cards) || e.cards < 0 || e.cards > MAX_CARDS) { add('IOL-R-017', 'blocker', path + '.cards', { why: 'hw_cards' }); ok = false; }
    var key = e.controller_id + '/' + e.card_type_id;
    if (seenInst[key]) { add('IOL-R-017', 'blocker', path + '.card_type_id', { why: 'hw_dupinst', id: key }); ok = false; }
    seenInst[key] = 1;
    if (ok) installedBy[key] = e.cards;
  });

  /* ---- row rules ------------------------------------------------------- */
  var keys = S.points.map(function (p) { return tagKey(p.tag); });
  var byKey = omap();
  keys.forEach(function (k, i) { if (k) (byKey[k] = byKey[k] || []).push(i); });
  var letter = omap(), ne43 = omap(), ne43Seen = omap();
  var refsPresent = S.refs.tags.length > 0;
  var refTagKeys = omap();
  S.refs.tags.forEach(function (t) { var k = tagKey(t.tag); if (k) (refTagKeys[k] = refTagKeys[k] || []).push(t.from); });

  S.points.forEach(function (p, i) {
    var tk = keys[i];
    if (trim(p.tag) === '') add('IOL-R-001', 'blocker', tk, { row: i + 1 }, { index: i });
    var L = tk ? parseLetters(tk) : null;
    if (letter[tk] === undefined && tk) letter[tk] = L ? { code: L.code, f: L.f, expected: L.expected ? L.expected.slice().sort() : null } : null;
    if (tk && !L) add('IOL-R-003', 'minor', tk, {}, { index: i });
    if (L && L.expected == null) add('IOL-R-005', 'info', tk, { f: L.f || '—', code: L.code }, { index: i });
    if (L && L.expected != null && L.expected.indexOf(p.signal_type) < 0)
      add('IOL-R-004', 'major', tk, { code: L.code, exp: L.expected.join(', '), got: p.signal_type }, { index: i });

    var el = ELEC[p.electrical_type];
    if (p.electrical_type !== 'other' && (!el || (el.types && el.types.indexOf(p.signal_type) < 0)))
      add('IOL-R-006', 'major', tk, { elec: p.electrical_type, got: p.signal_type }, { index: i });

    var analog = p.signal_type === 'AI' || p.signal_type === 'AO';
    if (analog && (p.range_lo == null || p.range_hi == null)) add('IOL-R-007', 'major', tk, {}, { index: i });
    if (analog && (p.quantity == null || !QUANTITY[p.quantity] || !unitTuple(p.quantity, p.display_unit)))
      add('IOL-R-008', 'major', tk, {}, { index: i });
    if (p.range_lo != null && p.range_hi != null && p.range_hi <= p.range_lo)
      add('IOL-R-009', 'major', tk, {}, { index: i });
    if (RTD_TC.indexOf(p.electrical_type) >= 0 && p.quantity !== 'temperature')
      add('IOL-R-010', 'minor', tk, { elec: p.electrical_type, quantity: p.quantity || '—' }, { index: i });
    var appl = FAIL_APPLICABLE[p.signal_type];
    if (appl && appl.indexOf(p.fail_state) < 0)
      add('IOL-R-011', 'minor', tk, { fail: p.fail_state, got: p.signal_type }, { index: i });
    if (p.sil && p.signal_type === 'AI' && MA_LOOP.indexOf(p.electrical_type) >= 0 && ['low', 'high'].indexOf(p.fail_state) < 0)
      add('IOL-R-012', 'major', tk, {}, { index: i });
    if (p.signal_type === 'FB' && trim(p.bus_protocol) === '') add('IOL-R-013', 'minor', tk, {}, { index: i });
    if (p.is && MAINS.indexOf(p.electrical_type) >= 0) add('IOL-R-014', 'major', tk, {}, { index: i });
    if (trim(p.system_id) === '') add('IOL-R-015', 'info', tk, {}, { index: i });
    if (S.refs.systems.length && trim(p.system_id) !== '' && S.refs.systems.indexOf(p.system_id) < 0)
      add('IOL-R-016', 'minor', tk, { sys: p.system_id }, { index: i });
    if (refsPresent && trim(p.tag) !== '' && !refTagKeys[tk]) add('IOL-R-037', 'info', tk, {}, { index: i });

    if (p.signal_type === 'AI' && MA_LOOP.indexOf(p.electrical_type) >= 0 && p.range_lo != null && p.range_hi != null && p.range_hi - p.range_lo > 0)
      if (ne43Seen[tk] === undefined) {          /* section 13: the first row with this key wins */
        ne43Seen[tk] = 1;
        var lv = ne43For(p.range_lo, p.range_hi);
        if (lv) ne43[tk] = lv;
      }
  });
  Object.keys(byKey).forEach(function (k) {
    if (byKey[k].length >= 2) add('IOL-R-002', 'blocker', k, { n: byKey[k].length, key: k }, { rows: byKey[k].slice() });
  });

  /* ---- eligibility and grouping (§4.4) --------------------------------- */
  var alloc = S.points.map(function () { return { eligible: false, ct: null, ctrl: null, rack: null, card: null, channel: null, address: null }; });
  S.points.forEach(function (p, i) {
    var tk = keys[i];
    if (p.signal_type === 'FB') return;
    var k = (trim(p.controller_id) !== '' && Object.prototype.hasOwnProperty.call(ctrlById, p.controller_id)) ? ctrlById[p.controller_id] : null;
    if (!k) { add('IOL-R-018', 'blocker', tk, { ctrl: p.controller_id || '—' }, { index: i }); return; }
    if (p.sil && k.kind === 'BPCS') { add('IOL-R-019', 'blocker', tk, { ctrl: k.id }, { index: i }); return; }
    if (!p.sil && k.kind === 'SIS') add('IOL-R-028', 'info', tk, { ctrl: k.id }, { index: i });
    alloc[i].eligible = true;
    alloc[i].ctrl = k.id;
    var chosen = null;
    for (var c = 0; c < k.card_type_ids.length; c++) {
      var ct = ctById[k.card_type_ids[c]];
      if (!ct) continue;
      if (ct.signal_types.indexOf(p.signal_type) < 0) continue;
      if (ct.is !== p.is) continue;
      if (ct.safety !== (k.kind === 'SIS')) continue;
      if (ct.electrical_types.length && ct.electrical_types.indexOf(p.electrical_type) < 0) continue;
      chosen = ct; break;
    }
    if (!chosen) { add('IOL-R-020', 'blocker', tk, { ctrl: k.id }, { index: i }); return; }
    alloc[i].ct = chosen.id;
  });

  /* group membership: points that chose a card type, plus the installed pairs */
  var groups = omap(), groupOrder = [];
  function groupOf(ctrlId, ctId) {
    var key = ctrlId + '/' + ctId;
    if (!groups[key]) { groups[key] = { key: key, ctrl: ctrlId, ct: ctId, members: [] }; groupOrder.push(key); }
    return groups[key];
  }
  S.points.forEach(function (p, i) { if (alloc[i].ct) groupOf(alloc[i].ctrl, alloc[i].ct).members.push(i); });
  Object.keys(installedBy).forEach(function (key) { var s = key.split('/'); groupOf(s[0], s[1]); });

  groupOrder.forEach(function (key) {
    var g = groups[key], k = ctrlById[g.ctrl], ct = ctById[g.ct] || S.card_types[0];
    ct = null;
    for (var i = 0; i < S.card_types.length; i++) if (S.card_types[i].id === g.ct) { ct = S.card_types[i]; break; }
    g.c = ct && isInt(ct.channels) && ct.channels >= 1 ? ct.channels : 0;
    /* A spare target that IOL-R-017 has already rejected does not reach the card
       count. It falls through the chain the way a null does, to the setting the
       same rule heals above, which is the reading the corpus records for
       settings.default_spare. Without this, spare_target = 1 makes c (1 - s) = 0
       and C_req infinite, and the allocation loop below never ends; 0.99 spent
       113 cards on a value the tool had just refused. */
    g.s = ct && isFrac(ct.spare_target) ? ct.spare_target
        : (k && isFrac(k.spare_target) ? k.spare_target : S.settings.default_spare);
    g.n = g.members.length;
    var vg = omap();
    g.members.forEach(function (i) { var v = trim(S.points[i].voting_group); if (v) vg[v] = (vg[v] || 0) + 1; });
    g.V = 0; Object.keys(vg).forEach(function (v) { if (vg[v] > g.V) g.V = vg[v]; });
    g.C_req = g.n === 0 ? 0 : Math.max(Math.ceil(g.n / (g.c * (1 - g.s)) - 1e-9), g.V);
    /* c is 0 only for a card type section 4.4 has already excluded, so no member
       reaches this group and n is 0. The guard keeps a non-finite count out of the
       loop below whatever a later eligibility change does. */
    if (!isInt(g.C_req)) g.C_req = g.V;
    g.C = Object.prototype.hasOwnProperty.call(installedBy, key) ? installedBy[key] : g.C_req;
    g.installed_override = Object.prototype.hasOwnProperty.call(installedBy, key);
    g.channels = g.C * g.c;
    g.cards = [];
    for (var ci = 0; ci < g.C; ci++) g.cards.push([]);

    /* §4.5 placement order: voting groups first, largest first, then the rest */
    var voted = [], plain = [];
    g.members.forEach(function (i) { (trim(S.points[i].voting_group) ? voted : plain).push(i); });
    var byVg = omap();
    voted.forEach(function (i) { var v = trim(S.points[i].voting_group); (byVg[v] = byVg[v] || []).push(i); });
    var vgNames = Object.keys(byVg).sort(function (a, b) {
      if (byVg[b].length !== byVg[a].length) return byVg[b].length - byVg[a].length;
      return a < b ? -1 : a > b ? 1 : 0;
    });
    function byTag(a, b) {
      var ka = keys[a], kb = keys[b];
      if (ka !== kb) return ka < kb ? -1 : 1;
      return a - b;
    }
    var order = [];
    vgNames.forEach(function (v) { byVg[v].slice().sort(byTag).forEach(function (i) { order.push(i); }); });
    plain.slice().sort(byTag).forEach(function (i) { order.push(i); });

    order.forEach(function (i) {
      var vgName = trim(S.points[i].voting_group);
      var cand = [];
      for (var ci = 0; ci < g.C; ci++) if (g.cards[ci].length < g.c) cand.push(ci);
      if (!cand.length) { add('IOL-R-021', 'blocker', keys[i], { group: key }, { index: i }); return; }
      var pref = vgName ? cand.filter(function (ci) {
        return !g.cards[ci].some(function (j) { return trim(S.points[j].voting_group) === vgName; });
      }) : cand;
      var pool = pref.length ? pref : cand, pick = pool[0];
      pool.forEach(function (ci) { if (g.cards[ci].length < g.cards[pick].length) pick = ci; });
      g.cards[pick].push(i);
    });
    g.allocated = g.cards.reduce(function (a, c) { return a + c.length; }, 0);
    g.spare = g.channels - g.allocated;
    g.spare_frac = g.channels > 0 ? g.spare / g.channels : null;
    g.below_target = g.channels > 0 && g.spare_frac < g.s - 1e-9;
    if (g.below_target) add('IOL-R-026', 'minor', key, { spare: g.spare, ch: g.channels, target: Math.round(g.s * 1000) / 10 });
  });

  /* ---- §4.6 rack and slot --------------------------------------------- */
  var ctrlStats = omap();
  S.controllers.forEach(function (k, ki) {
    if (ctrlIndex[k.id] !== ki) return;                       /* a duplicate id is reported, not placed twice */
    var mine = groupOrder.filter(function (key) { return groups[key].ctrl === k.id; });
    mine.sort(function (a, b) {
      var pa = k.card_type_ids.indexOf(groups[a].ct), pb = k.card_type_ids.indexOf(groups[b].ct);
      if (pa < 0) pa = 1e6; if (pb < 0) pb = 1e6;
      if (pa !== pb) return pa - pb;
      return groups[a].ct < groups[b].ct ? -1 : 1;
    });
    var g_index = 0, cards = 0, channels = 0, allocated = 0;
    mine.forEach(function (key) {
      var g = groups[key];
      g.slots = [];
      g.cards.forEach(function (list, ci) {
        var rack = Math.floor(g_index / k.slots_per_rack) + 1, slot = (g_index % k.slots_per_rack) + 1;
        g.slots.push({ rack: rack, slot: slot });
        list.slice().sort(function (a, b) { var ka = keys[a], kb = keys[b]; if (ka !== kb) return ka < kb ? -1 : 1; return a - b; })
            .forEach(function (i, n) {
              alloc[i].rack = rack; alloc[i].card = slot; alloc[i].channel = n + 1;
              alloc[i].address = k.id + '/R' + rack + '/S' + slot + '/CH' + (n + 1);
            });
        g_index++;
      });
      cards += g.C; channels += g.channels; allocated += g.allocated;
    });
    var t = isFrac(k.spare_target) ? k.spare_target : S.settings.default_spare;
    var st = {
      cards: cards, channels: channels, allocated: allocated, spare: channels - allocated,
      spare_frac: channels > 0 ? (channels - allocated) / channels : null,
      target: t, racks_required: k.slots_per_rack > 0 ? Math.ceil(cards / k.slots_per_rack) : 0,
      racks_available: k.racks
    };
    st.below_target = channels > 0 && st.spare_frac < t - 1e-9;
    ctrlStats[k.id] = st;
    if (k.racks != null && isInt(k.racks) && st.racks_required > k.racks)
      add('IOL-R-022', 'blocker', k.id, { need: st.racks_required, have: k.racks });
    if (st.below_target) add('IOL-R-027', 'major', k.id, { spare: st.spare, ch: st.channels, target: Math.round(t * 1000) / 10 });
  });

  /* ---- voting groups across the list (§5) ------------------------------ */
  var vgAll = omap();
  S.points.forEach(function (p, i) { var v = trim(p.voting_group); if (v) (vgAll[v] = vgAll[v] || []).push(i); });
  Object.keys(vgAll).sort().forEach(function (v) {
    var rows = vgAll[v];
    var perCard = omap();
    rows.forEach(function (i) {
      if (alloc[i].address == null) return;
      var cardKey = alloc[i].ctrl + '/R' + alloc[i].rack + '/S' + alloc[i].card;
      (perCard[cardKey] = perCard[cardKey] || []).push(i);
    });
    Object.keys(perCard).sort().forEach(function (cardKey) {
      if (perCard[cardKey].length >= 2)
        add('IOL-R-023', 'major', v, { n: perCard[cardKey].length, vg: v, card: cardKey }, { card: cardKey });
    });
    var ctrls = omap();
    rows.forEach(function (i) { var c = trim(S.points[i].controller_id); if (c) ctrls[c] = 1; });
    if (Object.keys(ctrls).length >= 2) add('IOL-R-024', 'minor', v, { vg: v, list: Object.keys(ctrls).sort().join(', ') });
    if (rows.length === 1) add('IOL-R-025', 'minor', v, { vg: v });
  });

  /* ---- baseline drift (§3.7, IOL-R-029) -------------------------------- */
  var moved = 0;
  var baseByKey = omap();
  S.baseline.forEach(function (b) { var k = tagKey(b.tag); if (k && baseByKey[k] === undefined) baseByKey[k] = b; });
  S.points.forEach(function (p, i) {
    var b = baseByKey[keys[i]];
    if (!b) return;
    var same = (b.controller || '') === (alloc[i].ctrl || '') && b.rack === alloc[i].rack && b.card === alloc[i].card && b.channel === alloc[i].channel;
    if (!same) moved++;
  });
  if (moved > 0) add('IOL-R-029', 'info', 'allocation', { n: moved }, { count: moved });

  /* ---- references (§5) ------------------------------------------------- */
  var seenRefTag = omap();
  S.refs.tags.forEach(function (t) {
    var k = tagKey(t.tag);
    if (!k || seenRefTag[k]) return;
    seenRefTag[k] = 1;
    if (!byKey[k]) add('IOL-R-030', 'major', k, { key: k, from: t.from || '—' });
  });
  S.refs.limits.forEach(function (l, li) {
    var k = tagKey(l.tag), rows = byKey[k];
    if (!rows) return;
    rows.forEach(function (i) {
      var p = S.points[i], target = (l.from || '—') + ':' + k;
      if (p.signal_type === 'DI' || p.signal_type === 'DO')
        add('IOL-R-034', 'info', target, { got: p.signal_type }, { index: i, limit: li });
      var qsi = p.quantity && QUANTITY[p.quantity] ? QUANTITY[p.quantity].si : null;
      if (qsi && l.unit !== qsi) {
        add('IOL-R-032', 'minor', target, { unit: l.unit || '—', si: qsi, quantity: p.quantity }, { index: i, limit: li });
      } else if (qsi && l.value != null && p.range_lo != null && p.range_hi != null && p.range_hi > p.range_lo) {
        var eps = 1e-9 * Math.max(1, Math.abs(p.range_lo), Math.abs(p.range_hi));
        if (l.value < p.range_lo - eps || l.value > p.range_hi + eps)
          add('IOL-R-031', 'major', target, { label: l.label || k, value: l.value, unit: l.unit, lo: p.range_lo, hi: p.range_hi }, { index: i, limit: li });
        else if (Math.abs(l.value - p.range_lo) <= eps || Math.abs(l.value - p.range_hi) <= eps)
          add('IOL-R-033', 'info', target, { label: l.label || k }, { index: i, limit: li });
      }
      if (p.signal_type === 'AI' && MA_LOOP.indexOf(p.electrical_type) >= 0) {
        var rising = l.op === '>' || l.op === '>=', falling = l.op === '<' || l.op === '<=';
        if ((rising && p.fail_state === 'low') || (falling && p.fail_state === 'high'))
          add('IOL-R-035', p.sil ? 'major' : 'minor', target, { dir: rising ? 'rising' : 'falling', fail: p.fail_state }, { index: i, limit: li });
      }
    });
  });
  S.refs.voted.forEach(function (v) {
    var rows = v.tags.map(function (t) { return byKey[tagKey(t)]; });
    if (!v.tags.length || rows.some(function (r) { return !r; })) return;
    var vgs = omap();
    rows.forEach(function (r) { r.forEach(function (i) { vgs[trim(S.points[i].voting_group)] = 1; }); });
    var names = Object.keys(vgs);
    if (names.length !== 1 || names[0] === '')
      add('IOL-R-036', 'minor', trim(v.from) || v.tags.map(tagKey).join('+'), { from: v.from || '—', voting: v.voting || '—' });
  });

  /* ---- counts (§4.7) --------------------------------------------------- */
  var counts = { by_controller: omap(), total: omap(), sil: 0, is: 0, fb: 0, fb_by_protocol: omap() };
  SIGNAL_TYPES.forEach(function (t) { counts.total[t] = 0; });
  S.points.forEach(function (p, i) {
    var ck = (trim(p.controller_id) !== '' && Object.prototype.hasOwnProperty.call(ctrlById, p.controller_id)) ? p.controller_id : 'unassigned';
    if (!counts.by_controller[ck]) { counts.by_controller[ck] = omap(); SIGNAL_TYPES.forEach(function (t) { counts.by_controller[ck][t] = 0; }); }
    if (counts.total[p.signal_type] === undefined) { counts.total[p.signal_type] = 0; }
    if (counts.by_controller[ck][p.signal_type] === undefined) counts.by_controller[ck][p.signal_type] = 0;
    counts.by_controller[ck][p.signal_type]++;
    counts.total[p.signal_type]++;
    if (p.sil) counts.sil++;
    if (p.is) counts.is++;
    if (p.signal_type === 'FB') {
      counts.fb++;
      var bp = trim(p.bus_protocol) || '—';
      counts.fb_by_protocol[bp] = (counts.fb_by_protocol[bp] || 0) + 1;
    }
  });

  /* ---- outputs (§13) --------------------------------------------------- */
  var address = omap(), unalloc = [];
  S.points.forEach(function (p, i) {
    var tk = keys[i];
    if (tk && address[tk] === undefined) address[tk] = alloc[i].address;
  });
  /* SPEC-iolist §13: every point with signal_type other than FB that carries no
     channel address, whichever rule kept it off a card.  A row with an empty tag
     has no tag key and no package item id (§7.4), so it is not listed. */
  var unallocSet = omap();
  S.points.forEach(function (p, i) {
    if (p.signal_type === 'FB' || alloc[i].address) return;
    if (keys[i]) unallocSet[keys[i]] = 1;
  });
  unalloc = Object.keys(unallocSet).sort();

  var groupsOut = omap();
  groupOrder.forEach(function (key) {
    var g = groups[key];
    groupsOut[key] = { n: g.n, c: g.c, s: g.s, V: g.V, C_req: g.C_req, C: g.C,
                       channels: g.channels, allocated: g.allocated, spare: g.spare, spare_frac: g.spare_frac };
  });

  var sev = { blocker: 0, major: 0, minor: 0, info: 0 };
  F.forEach(function (f) { sev[f.severity] = (sev[f.severity] || 0) + 1; });
  var verdict = !S.points.length ? 'empty' : sev.blocker ? 'blocked' : sev.major ? 'review' : 'clear';
  var savable = !F.some(function (f) { return f.rule === 'IOL-R-001' || f.rule === 'IOL-R-002'; });

  F.sort(function (a, b) {
    if (SEVERITY_ORDER[a.severity] !== SEVERITY_ORDER[b.severity]) return SEVERITY_ORDER[a.severity] - SEVERITY_ORDER[b.severity];
    if (a.rule !== b.rule) return a.rule < b.rule ? -1 : 1;
    return a.target < b.target ? -1 : a.target > b.target ? 1 : 0;
  });

  return {
    state: S, keys: keys, alloc: alloc, groups: groups, groupOrder: groupOrder,
    verdict: verdict, findings: F, severity: sev, package_savable: savable,
    letter: letter, counts: counts, groupsOut: groupsOut, controllers: ctrlStats,
    address: address, unallocated: unalloc, ne43: ne43,
    totals: (function () {
      var t = { points: S.points.length, channel_points: 0, allocated: 0, unallocated: unalloc.length,
                cards: 0, channels: 0, spare: 0, spare_frac: null, fieldbus: counts.fb };
      S.points.forEach(function (p, i) { if (p.signal_type !== 'FB') t.channel_points++; if (alloc[i].address) t.allocated++; });
      Object.keys(ctrlStats).forEach(function (c) { t.cards += ctrlStats[c].cards; t.channels += ctrlStats[c].channels; t.spare += ctrlStats[c].spare; });
      t.spare_frac = t.channels > 0 ? t.spare / t.channels : null;
      return t;
    })()
  };
}

/* The corpus interface of §13: pure, no DOM, the documented keys only. */
function evaluatePublic(raw) {
  var r = evaluate(raw);
  return {
    verdict: r.verdict,
    findings: r.findings.map(function (f) { return { rule: f.rule, severity: f.severity, target: f.target, detail: ruleDetail(f, 'en') }; }),
    package_savable: r.package_savable,
    letter: r.letter,
    counts: { by_controller: r.counts.by_controller, total: r.counts.total, sil: r.counts.sil, is: r.counts.is, fb: r.counts.fb },
    groups: r.groupsOut,
    controllers: (function () {
      var o = omap();
      Object.keys(r.controllers).forEach(function (k) {
        var c = r.controllers[k];
        o[k] = { cards: c.cards, channels: c.channels, allocated: c.allocated, spare: c.spare,
                 spare_frac: c.spare_frac, racks_required: c.racks_required };
      });
      return o;
    })(),
    address: r.address,
    unallocated: r.unallocated,
    ne43: r.ne43
  };
}

/* ============================================================= 3. interface */
/* ====================================================== presets (SPEC §9) */
var PRESETS = {"pump-skid-bpcs": {"schema": "tools.petrov.re/iolist-state/1", "settings": {"default_spare": 0.2}, "controllers": [{"id": "BPCS-1", "name": "Process controller", "kind": "BPCS", "spare_target": 0.2, "racks": 1, "slots_per_rack": 12, "card_type_ids": ["DI16", "DO16", "AI8H", "RTD8", "AO8H"]}], "card_types": [{"id": "DI16", "name": "DI 16 ch 24 V DC", "signal_types": ["DI"], "channels": 16, "electrical_types": [], "is": false, "safety": false, "spare_target": null}, {"id": "DO16", "name": "DO 16 ch 24 V DC", "signal_types": ["DO"], "channels": 16, "electrical_types": [], "is": false, "safety": false, "spare_target": null}, {"id": "AI8H", "name": "AI 8 ch 4-20 mA HART", "signal_types": ["AI"], "channels": 8, "electrical_types": ["ma420", "ma420_hart"], "is": false, "safety": false, "spare_target": null}, {"id": "RTD8", "name": "AI 8 ch RTD", "signal_types": ["AI"], "channels": 8, "electrical_types": ["rtd_pt100", "rtd_pt1000"], "is": false, "safety": false, "spare_target": null}, {"id": "AO8H", "name": "AO 8 ch 4-20 mA HART", "signal_types": ["AO"], "channels": 8, "electrical_types": ["ma420", "ma420_hart"], "is": false, "safety": false, "spare_target": null}], "installed": [], "points": [{"tag": "PT-101", "description": "Pump suction pressure", "system_id": "SYS-PUMPS", "signal_type": "AI", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "pressure", "range_lo": 0, "range_hi": 1000000.0, "display_unit": "bar", "eng_unit": "bar", "fail_state": "low", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "PT-102", "description": "Pump discharge pressure", "system_id": "SYS-PUMPS", "signal_type": "AI", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "pressure", "range_lo": 0, "range_hi": 1600000.0, "display_unit": "bar", "eng_unit": "bar", "fail_state": "high", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "FT-103", "description": "Discharge flow", "system_id": "SYS-PUMPS", "signal_type": "AI", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "vol_flow", "range_lo": 0, "range_hi": 0.013888888888888888, "display_unit": "m3/h", "eng_unit": "m3/h", "fail_state": "low", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "LT-104", "description": "Suction tank level", "system_id": "SYS-PUMPS", "signal_type": "AI", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "fraction", "range_lo": 0, "range_hi": 1, "display_unit": "%", "eng_unit": "%", "fail_state": "low", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "TT-105", "description": "Bearing temperature", "system_id": "SYS-PUMPS", "signal_type": "AI", "electrical_type": "rtd_pt100", "bus_protocol": "", "quantity": "temperature", "range_lo": 273.15, "range_hi": 423.15, "display_unit": "°C", "eng_unit": "°C", "fail_state": "high", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "FV-103", "description": "Discharge flow control valve", "system_id": "SYS-PUMPS", "signal_type": "AO", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "fraction", "range_lo": 0, "range_hi": 1, "display_unit": "%", "eng_unit": "%", "fail_state": "closed", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "YS-101A", "description": "Pump A running", "system_id": "SYS-PUMPS", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "YS-101B", "description": "Pump B running", "system_id": "SYS-PUMPS", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "XA-101A", "description": "Pump A drive fault", "system_id": "SYS-PUMPS", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "XA-101B", "description": "Pump B drive fault", "system_id": "SYS-PUMPS", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "HS-101", "description": "Skid local/remote selector", "system_id": "SYS-PUMPS", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "LSLL-104", "description": "Suction tank low-low level switch", "system_id": "SYS-PUMPS", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "ZSO-106", "description": "Suction valve open", "system_id": "SYS-PUMPS", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "ZSC-106", "description": "Suction valve closed", "system_id": "SYS-PUMPS", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "XY-101A", "description": "Pump A start command", "system_id": "SYS-PUMPS", "signal_type": "DO", "electrical_type": "dc24_out", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "XY-101B", "description": "Pump B start command", "system_id": "SYS-PUMPS", "signal_type": "DO", "electrical_type": "dc24_out", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "XV-106", "description": "Suction on/off valve solenoid", "system_id": "SYS-PUMPS", "signal_type": "DO", "electrical_type": "dc24_out", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "PT-107", "description": "Seal pot pressure", "system_id": "SYS-PUMPS", "signal_type": "FB", "electrical_type": "fieldbus", "bus_protocol": "PROFIBUS PA", "quantity": "pressure", "range_lo": 0, "range_hi": 1000000.0, "display_unit": "bar", "eng_unit": "bar", "fail_state": "low", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}], "refs": {"source": null, "tags": [], "limits": [], "voted": []}, "baseline": []}, "sis-2oo3-trip": {"schema": "tools.petrov.re/iolist-state/1", "settings": {"default_spare": 0.2}, "controllers": [{"id": "BPCS-1", "name": "Process controller", "kind": "BPCS", "spare_target": 0.2, "racks": 1, "slots_per_rack": 12, "card_type_ids": ["DI16", "DO16", "AI8H"]}, {"id": "SIS-1", "name": "Safety controller", "kind": "SIS", "spare_target": 0.2, "racks": 1, "slots_per_rack": 8, "card_type_ids": ["SAI8", "SDI16", "SDO8"]}], "card_types": [{"id": "DI16", "name": "DI 16 ch 24 V DC", "signal_types": ["DI"], "channels": 16, "electrical_types": [], "is": false, "safety": false, "spare_target": null}, {"id": "DO16", "name": "DO 16 ch 24 V DC", "signal_types": ["DO"], "channels": 16, "electrical_types": [], "is": false, "safety": false, "spare_target": null}, {"id": "AI8H", "name": "AI 8 ch 4-20 mA HART", "signal_types": ["AI"], "channels": 8, "electrical_types": ["ma420", "ma420_hart"], "is": false, "safety": false, "spare_target": null}, {"id": "SAI8", "name": "Safety AI 8 ch 4-20 mA HART", "signal_types": ["AI"], "channels": 8, "electrical_types": ["ma420", "ma420_hart"], "is": false, "safety": true, "spare_target": null}, {"id": "SDI16", "name": "Safety DI 16 ch", "signal_types": ["DI"], "channels": 16, "electrical_types": [], "is": false, "safety": true, "spare_target": null}, {"id": "SDO8", "name": "Safety DO 8 ch", "signal_types": ["DO"], "channels": 8, "electrical_types": [], "is": false, "safety": true, "spare_target": null}], "installed": [], "points": [{"tag": "PT-201A", "description": "Separator pressure, trip transmitter A", "system_id": "SYS-SEP", "signal_type": "AI", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "pressure", "range_lo": 0, "range_hi": 2500000.0, "display_unit": "bar", "eng_unit": "bar", "fail_state": "high", "sil": true, "controller_id": "SIS-1", "voting_group": "VG-201", "notes": "", "is": false}, {"tag": "PT-201B", "description": "Separator pressure, trip transmitter B", "system_id": "SYS-SEP", "signal_type": "AI", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "pressure", "range_lo": 0, "range_hi": 2500000.0, "display_unit": "bar", "eng_unit": "bar", "fail_state": "high", "sil": true, "controller_id": "SIS-1", "voting_group": "VG-201", "notes": "", "is": false}, {"tag": "PT-201C", "description": "Separator pressure, trip transmitter C", "system_id": "SYS-SEP", "signal_type": "AI", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "pressure", "range_lo": 0, "range_hi": 2500000.0, "display_unit": "bar", "eng_unit": "bar", "fail_state": "low", "sil": true, "controller_id": "SIS-1", "voting_group": "VG-201", "notes": "", "is": false}, {"tag": "XV-201", "description": "Separator inlet shutdown valve", "system_id": "SYS-SEP", "signal_type": "DO", "electrical_type": "dc24_out", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": true, "controller_id": "SIS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "ZSC-201", "description": "Inlet shutdown valve closed", "system_id": "SYS-SEP", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": true, "controller_id": "SIS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "PT-202", "description": "Separator pressure, control", "system_id": "SYS-SEP", "signal_type": "AI", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "pressure", "range_lo": 0, "range_hi": 2500000.0, "display_unit": "bar", "eng_unit": "bar", "fail_state": "low", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "LT-202", "description": "Separator level", "system_id": "SYS-SEP", "signal_type": "AI", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "fraction", "range_lo": 0, "range_hi": 1, "display_unit": "%", "eng_unit": "%", "fail_state": "low", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "ZSO-201", "description": "Inlet shutdown valve open", "system_id": "SYS-SEP", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}], "refs": {"source": null, "tags": [{"tag": "PT-201A", "from": "CE-001"}, {"tag": "PT-201B", "from": "CE-001"}, {"tag": "PT-201C", "from": "CE-001"}, {"tag": "XV-201", "from": "CE-001"}, {"tag": "PT-202", "from": "FN-010"}, {"tag": "LT-202", "from": "FN-010"}], "limits": [{"tag": "PT-201A", "value": 1800000.0, "unit": "Pa", "op": ">=", "from": "CE-001/C1", "label": "PAHH-201"}, {"tag": "PT-201B", "value": 1800000.0, "unit": "Pa", "op": ">=", "from": "CE-001/C1", "label": "PAHH-201"}, {"tag": "PT-201C", "value": 1800000.0, "unit": "Pa", "op": ">=", "from": "CE-001/C1", "label": "PAHH-201"}, {"tag": "LT-202", "value": 0.8, "unit": "1", "op": "sp", "from": "FN-010", "label": "level setpoint"}], "voted": [{"from": "CE-001/C1", "tags": ["PT-201A", "PT-201B", "PT-201C"], "voting": "2oo3"}]}, "baseline": []}, "is-field-split": {"schema": "tools.petrov.re/iolist-state/1", "settings": {"default_spare": 0.2}, "controllers": [{"id": "BPCS-1", "name": "Process controller", "kind": "BPCS", "spare_target": 0.2, "racks": 1, "slots_per_rack": 12, "card_type_ids": ["AI8-IS", "AI8", "DI16-IS", "DI16", "DO8"]}], "card_types": [{"id": "AI8-IS", "name": "AI 8 ch 4-20 mA HART, intrinsically safe", "signal_types": ["AI"], "channels": 8, "electrical_types": ["ma420", "ma420_hart"], "is": true, "safety": false, "spare_target": null}, {"id": "AI8", "name": "AI 8 ch 4-20 mA HART", "signal_types": ["AI"], "channels": 8, "electrical_types": ["ma420", "ma420_hart"], "is": false, "safety": false, "spare_target": null}, {"id": "DI16-IS", "name": "DI 16 ch NAMUR, intrinsically safe", "signal_types": ["DI"], "channels": 16, "electrical_types": ["namur", "dc24_dry"], "is": true, "safety": false, "spare_target": null}, {"id": "DI16", "name": "DI 16 ch 24 V DC", "signal_types": ["DI"], "channels": 16, "electrical_types": [], "is": false, "safety": false, "spare_target": null}, {"id": "DO8", "name": "DO 8 ch 24 V DC", "signal_types": ["DO"], "channels": 8, "electrical_types": [], "is": false, "safety": false, "spare_target": null}], "installed": [], "points": [{"tag": "LT-301", "description": "Tank level, zone 1", "system_id": "SYS-TANK", "signal_type": "AI", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "fraction", "range_lo": 0, "range_hi": 1, "display_unit": "%", "eng_unit": "%", "fail_state": "low", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": true}, {"tag": "PT-302", "description": "Tank blanket pressure, zone 1", "system_id": "SYS-TANK", "signal_type": "AI", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "pressure", "range_lo": 0, "range_hi": 50000.0, "display_unit": "mbar", "eng_unit": "mbar", "fail_state": "high", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": true}, {"tag": "TT-303", "description": "Tank temperature, zone 1", "system_id": "SYS-TANK", "signal_type": "AI", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "temperature", "range_lo": 253.15, "range_hi": 353.15, "display_unit": "°C", "eng_unit": "°C", "fail_state": "high", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": true}, {"tag": "ZSO-304", "description": "Tank outlet valve open, zone 1", "system_id": "SYS-TANK", "signal_type": "DI", "electrical_type": "namur", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": true}, {"tag": "ZSC-304", "description": "Tank outlet valve closed, zone 1", "system_id": "SYS-TANK", "signal_type": "DI", "electrical_type": "namur", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": true}, {"tag": "XY-304", "description": "Tank outlet valve solenoid, zone 1", "system_id": "SYS-TANK", "signal_type": "DO", "electrical_type": "dc24_out", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": true}, {"tag": "FT-305", "description": "Transfer flow, safe area", "system_id": "SYS-TANK", "signal_type": "AI", "electrical_type": "ma420_hart", "bus_protocol": "", "quantity": "vol_flow", "range_lo": 0, "range_hi": 0.005555555555555556, "display_unit": "m3/h", "eng_unit": "m3/h", "fail_state": "low", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "YS-306", "description": "Transfer pump running, safe area", "system_id": "SYS-TANK", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}, {"tag": "XA-307", "description": "Tank heater fault contact, zone 1", "system_id": "SYS-TANK", "signal_type": "DI", "electrical_type": "ac_in", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": true}, {"tag": "XY-306", "description": "Transfer pump start, safe area", "system_id": "SYS-TANK", "signal_type": "DO", "electrical_type": "dc24_out", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "BPCS-1", "voting_group": "", "notes": "", "is": false}], "refs": {"source": null, "tags": [], "limits": [], "voted": []}, "baseline": []}, "brownfield-fixed-cards": {"schema": "tools.petrov.re/iolist-state/1", "settings": {"default_spare": 0.2}, "controllers": [{"id": "PLC-EX", "name": "Existing controller", "kind": "BPCS", "spare_target": 0.3, "racks": 1, "slots_per_rack": 4, "card_type_ids": ["AI8", "DI8", "DO8"]}], "card_types": [{"id": "AI8", "name": "AI 8 ch 4-20 mA", "signal_types": ["AI"], "channels": 8, "electrical_types": ["ma420", "ma420_hart"], "is": false, "safety": false, "spare_target": null}, {"id": "DI8", "name": "DI 8 ch 24 V DC", "signal_types": ["DI"], "channels": 8, "electrical_types": [], "is": false, "safety": false, "spare_target": null}, {"id": "DO8", "name": "DO 8 ch 24 V DC", "signal_types": ["DO"], "channels": 8, "electrical_types": [], "is": false, "safety": false, "spare_target": null}], "installed": [{"controller_id": "PLC-EX", "card_type_id": "AI8", "cards": 1}, {"controller_id": "PLC-EX", "card_type_id": "DI8", "cards": 1}, {"controller_id": "PLC-EX", "card_type_id": "DO8", "cards": 1}], "points": [{"tag": "TT-401", "description": "Dryer inlet air temperature", "system_id": "SYS-DRY", "signal_type": "AI", "electrical_type": "ma420", "bus_protocol": "", "quantity": "temperature", "range_lo": 273.15, "range_hi": 373.15, "display_unit": "°C", "eng_unit": "°C", "fail_state": "high", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "TT-402", "description": "Dryer outlet air temperature", "system_id": "SYS-DRY", "signal_type": "AI", "electrical_type": "ma420", "bus_protocol": "", "quantity": "temperature", "range_lo": 273.15, "range_hi": 373.15, "display_unit": "°C", "eng_unit": "°C", "fail_state": "high", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "PDT-403", "description": "Dryer filter differential pressure", "system_id": "SYS-DRY", "signal_type": "AI", "electrical_type": "ma420", "bus_protocol": "", "quantity": "pressure", "range_lo": 0, "range_hi": 2500, "display_unit": "Pa", "eng_unit": "Pa", "fail_state": "high", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "FT-404", "description": "Dryer air flow", "system_id": "SYS-DRY", "signal_type": "AI", "electrical_type": "ma420", "bus_protocol": "", "quantity": "vol_flow", "range_lo": 0, "range_hi": 5, "display_unit": "m3/h", "eng_unit": "m3/h", "fail_state": "low", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "AT-405", "description": "Dryer outlet humidity", "system_id": "SYS-DRY", "signal_type": "AI", "electrical_type": "ma420", "bus_protocol": "", "quantity": "fraction", "range_lo": 0, "range_hi": 1, "display_unit": "%", "eng_unit": "%", "fail_state": "low", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "ST-406", "description": "Dryer drum speed", "system_id": "SYS-DRY", "signal_type": "AI", "electrical_type": "ma420", "bus_protocol": "", "quantity": "speed", "range_lo": 0, "range_hi": 1, "display_unit": "rpm", "eng_unit": "rpm", "fail_state": "low", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "TT-407", "description": "Burner flue temperature", "system_id": "SYS-DRY", "signal_type": "AI", "electrical_type": "ma420", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "none", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "YS-411", "description": "Drum motor running", "system_id": "SYS-DRY", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "YS-412", "description": "Fan running", "system_id": "SYS-DRY", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "XA-411", "description": "Drum motor overload", "system_id": "SYS-DRY", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "XA-412", "description": "Fan overload", "system_id": "SYS-DRY", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "HS-413", "description": "Emergency stop pushbutton", "system_id": "SYS-DRY", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "ZSO-414", "description": "Damper open", "system_id": "SYS-DRY", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "ZSC-414", "description": "Damper closed", "system_id": "SYS-DRY", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "TT-415", "description": "Burner flame temperature switch", "system_id": "SYS-DRY", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "PSL-416", "description": "Gas supply low pressure switch", "system_id": "SYS-DRY", "signal_type": "DI", "electrical_type": "dc24_dry", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "XY-411", "description": "Drum motor start", "system_id": "SYS-DRY", "signal_type": "DO", "electrical_type": "dc24_out", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}, {"tag": "XY-412", "description": "Fan start", "system_id": "SYS-DRY", "signal_type": "DO", "electrical_type": "dc24_out", "bus_protocol": "", "quantity": null, "range_lo": null, "range_hi": null, "display_unit": "", "eng_unit": "", "fail_state": "off", "sil": false, "controller_id": "PLC-EX", "voting_group": "", "notes": "", "is": false}], "refs": {"source": null, "tags": [{"tag": "TT-402", "from": "FN-020"}, {"tag": "TT-401", "from": "FN-020"}, {"tag": "XY-413", "from": "CE-004"}, {"tag": "TT-401", "from": "CE-004"}], "limits": [{"tag": "TT-401", "value": 393.15, "unit": "K", "op": ">", "from": "CE-004/C1", "label": "TAHH-401"}, {"tag": "TT-402", "value": 343.15, "unit": "K", "op": "sp", "from": "FN-020", "label": "outlet temperature setpoint"}], "voted": []}, "baseline": []}};

/* The grid enters a range in the display unit and the state keeps SI. `_du`
   records the unit the boxes were last written in, so changing the unit
   reinterprets the SI value instead of rescaling it. */
function isNum(x) { return typeof x === 'number' && isFinite(x); }
function syncRange(p) {
  var u = unitTuple(p.quantity, p.display_unit) || [null, 1, 0];
  var tag = (u[0] == null ? 'SI' : u[0]) + '|' + (p.quantity || '');
  if (p._du === tag) {
    p.range_lo = isNum(p.lo_d) ? u[1] * p.lo_d + u[2] : null;
    p.range_hi = isNum(p.hi_d) ? u[1] * p.hi_d + u[2] : null;
  }
  p.lo_d = isNum(p.range_lo) ? (p.range_lo - u[2]) / u[1] : null;
  p.hi_d = isNum(p.range_hi) ? (p.range_hi - u[2]) / u[1] : null;
  p._du = tag;
}
function syncAll(s) { (s.points || []).forEach(syncRange); return s; }
function clone(x) { return JSON.parse(JSON.stringify(x)); }
function presetState(id) { return syncAll(clone(PRESETS[id])); }

/* Overwrite a state object in place with a preset, key by key, so every holder of
   that object sees the new list. */
function adoptPreset(st, id) {
  var src = presetState(id);
  Object.keys(st).forEach(function (k) { if (!Object.prototype.hasOwnProperty.call(src, k)) delete st[k]; });
  Object.keys(src).forEach(function (k) { st[k] = src[k]; });
  return st;
}

var DEFAULTS = presetState('pump-skid-bpcs');
var state = presetState('pump-skid-bpcs');
var last = null, ui = null, stage = null;

/* Two syncs, deliberately. diagram-ui.js Field.prototype.syncList re-renders
   the row controls when the row count changes and returns before any value is
   written into them, because buildRow paints a derived cell and leaves an
   input, a select and a toggle empty for the sync pass that normally follows.
   One sync after a state replacement therefore leaves every box in the SIGNALS,
   CONTROLLERS, CARD TYPES and INSTALLED tables blank while the state behind
   them is right. The second sync finds the counts equal and fills them.
   Framework request filed for diagram-ui.js; this is the tool-side cure. */
function resync() {
  if (!ui) return;
  try { ui.sync(); ui.sync(); ui.run(); } catch (e) {}
}

/* The permalink carries the schema shape of SPEC §3 only: the three display
   helpers are regenerated on arrival, so the link never disagrees with SI. */
function compactState() {
  var s = clone(state);
  (s.points || []).forEach(function (p) { delete p.lo_d; delete p.hi_d; delete p._du; if (p.extra == null) delete p.extra; });
  return s;
}
function expandState(o) {
  var s = (o && typeof o === 'object') ? o : {};
  ['settings', 'controllers', 'card_types', 'installed', 'points', 'refs', 'baseline', 'project', 'schema'].forEach(function (k) {
    if (Object.prototype.hasOwnProperty.call(s, k)) state[k] = s[k];
  });
  syncAll(state);
  last = evaluate(state);
  resync();
}

/* ====================================================== the interface */
function opt(v, key) { return [v, T(key)]; }
var SIG_OPTS = SIGNAL_TYPES.map(function (t) { return [t, T('st_' + t)]; });
var ELEC_OPTS = ELEC_IDS.map(function (t) { return [t, T('el_' + t)]; });
var QUANT_OPTS = [['', T('opt_none')]].concat(QUANTITY_IDS.map(function (q) { return [q, T('q_' + q)]; }));
var UNIT_OPTS = [['', T('opt_none')]].concat(DISPLAY_UNITS.map(function (u) { return [u, u]; }));
var FAIL_OPTS = FAIL_STATES.map(function (f) { return [f, T('fs_' + f)]; });
var GLYPH = omap({ DI: 'D', DO: 'O', AI: 'A', AO: 'Q', PI: 'P' });

function pct(x, d) { return x == null ? '—' : nfmt(100 * x, d == null ? 1 : d) + ' %'; }
function rangeText(p, lg) {
  if (!isNum(p.range_lo) || !isNum(p.range_hi)) return '—';
  var u = unitTuple(p.quantity, p.display_unit);
  if (!u) return sig4(p.range_lo, lg) + ' … ' + sig4(p.range_hi, lg) + ' ' + (p.quantity && QUANTITY[p.quantity] ? QUANTITY[p.quantity].si : '');
  return sig4((p.range_lo - u[2]) / u[1], lg) + ' … ' + sig4((p.range_hi - u[2]) / u[1], lg) + ' ' + u[0];
}
function letterCell(row) {
  var k = tagKey(row && row.tag);
  if (!k) return '';
  var p = parseLetters(k);
  if (!p) return '?';
  if (p.expected == null) return p.code + ' –';
  return p.code + ' ' + (p.expected.indexOf(row.signal_type) >= 0 ? '✓' : '✗');
}
/* The grid prints the rack, slot and channel only: the controller stands in its
   own column, and the lookup is by tag key so a 2000-row grid stays O(1) a cell. */
/* A column heading is read in a 26 to 100 px cell, so a word longer than its
   column has to wrap. Left alone the browser breaks it anywhere (ENGIN / EERIN
   / G UNIT). Each heading below carries a soft hyphen at the points its own
   language breaks the word, so the heading wraps between syllables and shows a
   hyphen. Only the grid uses H(); the result tables and the report use T(). */
var HYPH = {
  cTag:      { de: 'Kenn\u00ADzeichen', uk: 'Позна\u00ADчення', pl: 'Ozna\u00ADczenie' },
  cLetter:   { de: 'Buch\u00ADstaben' },
  cDesc:     { en: 'Descrip\u00ADtion', de: 'Beschrei\u00ADbung', nl: 'Omschrij\u00ADving', fr: 'Désigna\u00ADtion', es: 'Descrip\u00ADción' },
  cElecType: { uk: 'Електрич\u00ADний тип', de: 'Elektri\u00ADscher Typ', nl: 'Elek\u00ADtrisch type', fr: 'Type électri\u00ADque', pl: 'Typ elektrycz\u00ADny' },
  cBus:      { de: 'Bus\u00ADproto\u00ADkoll', nl: 'Bus\u00ADproto\u00ADcol', es: 'Proto\u00ADcolo de bus' },
  cQuantity: { nl: 'Groot\u00ADheid' },
  cLo:       { uk: 'Діа\u00ADпазон від', de: 'Be\u00ADreich von', nl: 'Be\u00ADreik van', fr: 'Éten\u00ADdue de', pl: 'Za\u00ADkres od' },
  cHi:       { uk: 'Діа\u00ADпазон до', de: 'Be\u00ADreich bis', nl: 'Be\u00ADreik tot', fr: 'Éten\u00ADdue à', pl: 'Za\u00ADkres do' },
  cDispUnit: { uk: 'Одиниця відо\u00ADбра\u00ADження', de: 'An\u00ADzeige\u00ADeinheit', nl: 'Weer\u00ADgave-eenheid',
               fr: 'Unité affi\u00ADchée', es: 'Unidad mos\u00ADtrada', pl: 'Jed\u00ADnostka wyświe\u00ADtlana' },
  cEngUnit:  { en: 'Engi\u00ADneer\u00ADing unit', uk: 'Інже\u00ADнерна оди\u00ADниця', de: 'Tech\u00ADnische Ein\u00ADheit',
               nl: 'Tech\u00ADnische een\u00ADheid', fr: 'Unité tech\u00ADnique', es: 'Unidad de inge\u00ADniería',
               pl: 'Jed\u00ADnostka tech\u00ADniczna' },
  cFail:     { de: 'Fehler\u00ADzustand', nl: 'Faal\u00ADstand', pl: 'Stan awaryj\u00ADny' },
  cVg:       { uk: 'Група голосу\u00ADвання', de: 'Voting\u00ADgruppe', nl: 'Stem\u00ADgroep', fr: 'Groupe de vote',
               es: 'Grupo de vota\u00ADción', pl: 'Grupa głoso\u00ADwania' },
  cNotes:    { uk: 'Приміт\u00ADки', nl: 'Noti\u00ADties' },
  cAddress:  { es: 'Direc\u00ADción' },
  cFlags:    { uk: 'Познач\u00ADки', de: 'Markie\u00ADrungen', nl: 'Marke\u00ADringen', fr: 'Signa\u00ADlements', pl: 'Ozna\u00ADczenia' },
  fController: { en: 'Con\u00ADtroller', uk: 'Контро\u00ADлер', de: 'Steue\u00ADrung', nl: 'Con\u00ADtroller',
                 fr: 'Auto\u00ADmate', es: 'Contro\u00ADlador', pl: 'Sterow\u00ADnik' },
  fRacks:    { de: 'Baugruppen\u00ADträger' },
  fSlots:    { de: 'Steck\u00ADplätze je Träger', fr: 'Emplace\u00ADments par châssis', es: 'Ranuras por basti\u00ADdor' },
  fCardTypeIds: { de: 'Karten\u00ADtypen in Vorzugs\u00ADreihenfolge', nl: 'Kaart\u00ADtypen op voorkeurs\u00ADvolgorde',
                  es: 'Tipos de tarjeta, por orden de prefe\u00ADrencia', pl: 'Typy kart w kolej\u00ADności preferencji' },
  fElecTypes: { uk: 'Допустимі електрич\u00ADні типи', de: 'Zugelassene elektri\u00ADsche Typen',
                nl: 'Toegestane elek\u00ADtrische typen', es: 'Tipos eléc\u00ADtricos admitidos',
                pl: 'Dopuszczalne typy elektrycz\u00ADne' },
  fInstCards: { uk: 'Встанов\u00ADлено карт 0–5000', de: 'Einge\u00ADbaute Karten 0–5000',
                nl: 'Gemon\u00ADteerde kaarten 0–5000', es: 'Tarjetas mon\u00ADtadas 0–5000',
                pl: 'Zamonto\u00ADwane karty 0–5000' }
};
/* A grid heading: the hyphenated form when this language has one, else T(). */
function H(key) {
  var o = HYPH[key], v = o ? o[lang] : null;
  return (typeof v === 'string' && v) ? v : T(key);
}

function addressCell(row) {
  if (!last) return '';
  var a = last.address[tagKey(row && row.tag)];
  return a ? a.slice(a.indexOf('/') + 1) : '';
}

function buildInterface() {
  ui = DiagramUI.app({
    id: 'iolist', mount: '#app', layout: 'calculator', compute: 'live',
    state: state, defaults: DEFAULTS,
    subtitle: T('subtitle'),
    notices: [{ id: 'genre', tone: 'warn', title: T('genreTitle'), text: T('genreText') }],
    learn: {
      version: 1,
      intro: { title: T('learnIntroT'), body: T('learnIntroB') },
      topics: {
        tags:  { title: T('learnTagT'),   body: T('learnTagB') },
        spare: { title: T('learnSpareT'), body: T('learnSpareB') },
        ne43:  { title: T('learnNe43T'),  body: T('learnNe43B') },
        seg:   { title: T('learnSegT'),   body: T('learnSegB') }
      },
      tour: [ { topic: 'tags', focus: '[data-dgu-panel="signals"]' },
              { topic: 'spare', focus: '[data-dgu-panel="cardtypes"]' },
              { topic: 'seg', focus: '.dgu-stage' } ]
    },
    footer: T('footer'),
    on: {
      lang: function (l) { lang = LANGS.indexOf(l) >= 0 ? l : 'en'; if (stage) stage.schedule(); },
      rebuild: function (app) { stage = app.stages[0] || null; },
      compute: function (s) { syncAll(s); last = evaluate(s); refsSync(s); if (stage) stage.schedule(); return payload(last, s); }
    }
  });

  ui.panel({ slot: 'inputs', id: 'settings', title: T('panelSettings'), learn: 'spare', fields: [
    { id: 'f-spare', key: 'settings.default_spare', type: 'range', editable: true, min: 0, max: 0.9, step: 0.01,
      label: T('defaultSpare'), format: function (v) { return nfmt(100 * v, 0) + ' %'; } }
  ]});

  /* The dock row spans every column of the calculator grid, so a table of
     twenty columns is read at 65 px a column instead of ten. */
  ui.panel({ slot: 'dock', id: 'controllers', title: T('panelControllers'), collapsible: true, fields: [
    { key: 'controllers', type: 'list', label: T('panelControllers'), minRows: 0, maxRows: 32, reorder: false,
      addLabel: T('panelControllers'),
      newRow: function (rows) { return { id: 'PLC-' + (rows.length + 1), name: '', kind: 'BPCS', spare_target: null, racks: null, slots_per_rack: 12, card_type_ids: [] }; },
      row: [
        { key: 'id', type: 'text', label: T('fId'), width: 'minmax(0,.9fr)' },
        { key: 'name', type: 'text', label: T('fName'), width: 'minmax(0,1.4fr)' },
        { key: 'kind', type: 'select', label: T('fKind'), options: [['BPCS', T('kBPCS')], ['SIS', T('kSIS')]], width: 'minmax(0,1.2fr)' },
        { key: 'spare_target', type: 'number', label: T('fSpare'), min: 0, max: 0.9, step: 0.05, width: 'minmax(0,.7fr)' },
        { key: 'racks', type: 'number', label: H('fRacks'), min: 1, step: 1, width: 'minmax(0,.6fr)' },
        { key: 'slots_per_rack', type: 'number', label: H('fSlots'), min: 1, max: 64, step: 1, width: 'minmax(0,.7fr)' },
        { key: 'card_type_ids', type: 'text', label: H('fCardTypeIds'), width: 'minmax(0,2fr)' }
      ] }
  ]});

  ui.panel({ slot: 'dock', id: 'cardtypes', title: T('panelCardTypes'), collapsible: true, learn: 'spare', fields: [
    { key: 'card_types', type: 'list', label: T('panelCardTypes'), minRows: 0, maxRows: 64, reorder: false,
      newRow: function (rows) { return { id: 'CT-' + (rows.length + 1), name: '', signal_types: ['DI'], channels: 16, electrical_types: [], is: false, safety: false, spare_target: null }; },
      row: [
        { key: 'id', type: 'text', label: T('fId'), width: 'minmax(0,.9fr)' },
        { key: 'name', type: 'text', label: T('fName'), width: 'minmax(0,1.6fr)' },
        { key: 'signal_types', type: 'text', label: T('fSigTypes'), width: 'minmax(0,1fr)' },
        { key: 'channels', type: 'number', label: T('fChannels'), min: 1, max: 256, step: 1, width: 'minmax(0,.7fr)' },
        { key: 'electrical_types', type: 'text', label: H('fElecTypes'), width: 'minmax(0,2fr)' },
        { key: 'is', type: 'toggle', label: T('fIsCard'), width: 'minmax(0,.5fr)' },
        { key: 'safety', type: 'toggle', label: T('fSafety'), width: 'minmax(0,.5fr)' },
        { key: 'spare_target', type: 'number', label: T('fSpare'), min: 0, max: 0.9, step: 0.05, width: 'minmax(0,.7fr)' }
      ] },
    { key: 'installed', type: 'list', label: T('panelInstalled'), minRows: 0, maxRows: 64, reorder: false,
      empty: T('opt_none'),
      newRow: function () { return { controller_id: '', card_type_id: '', cards: 1 }; },
      row: [
        { key: 'controller_id', type: 'text', label: H('fController'), width: 'minmax(0,1fr)' },
        { key: 'card_type_id', type: 'text', label: T('fCardType'), width: 'minmax(0,1fr)' },
        /* MAX_CARDS is the declared signal cap of SPEC-iolist §3.3.1: a signal cannot
           land on card 5001, so a higher installed count only lengthens the allocation
           loop. The typed cell clamps against it and IOL-R-017 rejects it on every other
           path (permalink, imported record, package), so the two agree on one bound. */
        { key: 'cards', type: 'number', label: H('fInstCards'), min: 0, max: MAX_CARDS, step: 1, width: 'minmax(0,.8fr)' }
      ] }
  ]});

  ui.panel({ slot: 'dock', id: 'signals', title: T('panelSignals'), learn: 'tags', collapsible: true, fields: [
    { key: 'points', type: 'list', label: T('panelSignals'), minRows: 0, maxRows: 5000, reorder: false,
      addLabel: T('addSignal'), empty: T('emptySignals'),
      newRow: function () { return { tag: '', description: '', system_id: '', signal_type: 'DI', electrical_type: 'dc24_dry', bus_protocol: '', quantity: null, range_lo: null, range_hi: null, display_unit: '', eng_unit: '', fail_state: 'none', sil: false, is: false, controller_id: (state.controllers[0] || {}).id || '', voting_group: '', notes: '' }; },
      row: [
        { key: 'tag', type: 'text', label: H('cTag'), width: 'minmax(0,1.45fr)' },
        { type: 'derived', label: H('cLetter'), width: 'minmax(0,1fr)',
          value: function (row) { return letterCell(row); },
          tone: function (row) { var c = letterCell(row); return c.indexOf('✗') >= 0 || c === '?' ? 'bad' : (c.indexOf('✓') >= 0 ? 'ok' : ''); } },
        { key: 'description', type: 'text', label: H('cDesc'), width: 'minmax(0,1.65fr)' },
        { key: 'system_id', type: 'text', label: H('cSystem'), width: 'minmax(0,1.05fr)' },
        { key: 'signal_type', type: 'select', label: H('cSigType'), options: SIG_OPTS, width: 'minmax(0,.95fr)' },
        { key: 'electrical_type', type: 'select', label: H('cElecType'), options: ELEC_OPTS, width: 'minmax(0,1.35fr)' },
        { key: 'bus_protocol', type: 'text', label: H('cBus'), width: 'minmax(0,1.3fr)' },
        { key: 'quantity', type: 'select', label: H('cQuantity'), options: QUANT_OPTS, width: 'minmax(0,1.3fr)' },
        { key: 'lo_d', type: 'number', label: H('cLo'), width: 'minmax(0,.85fr)' },
        { key: 'hi_d', type: 'number', label: H('cHi'), width: 'minmax(0,.85fr)' },
        { key: 'display_unit', type: 'select', label: H('cDispUnit'), options: UNIT_OPTS, width: 'minmax(0,1.05fr)' },
        { key: 'eng_unit', type: 'text', label: H('cEngUnit'), width: 'minmax(0,1fr)' },
        { key: 'fail_state', type: 'select', label: H('cFail'), options: FAIL_OPTS, width: 'minmax(0,1fr)' },
        { key: 'sil', type: 'toggle', label: H('cSil'), width: 'minmax(0,.45fr)' },
        { key: 'is', type: 'toggle', label: H('cIs'), width: 'minmax(0,.45fr)' },
        { key: 'controller_id', type: 'text', label: H('fController'), width: 'minmax(0,1.05fr)' },
        { key: 'voting_group', type: 'text', label: H('cVg'), width: 'minmax(0,1fr)' },
        { key: 'notes', type: 'text', label: H('cNotes'), width: 'minmax(0,.95fr)' },
        { type: 'derived', label: H('cAddress'), width: 'minmax(0,1.1fr)',
          value: function (row) { return addressCell(row); },
          tone: function (row) { return addressCell(row) ? '' : 'warn'; } },
        { type: 'derived', label: H('cFlags'), width: 'minmax(0,1fr)',
          value: function (row) { try { return flagCell(tagKey(row && row.tag)); } catch (e) { return ''; } },
          tone: function (row) { try { return flagCell(tagKey(row && row.tag)) ? 'warn' : ''; } catch (e) { return ''; } } }
      ] }
  ]});

  /* App.example() adopts `state` through JSON.parse(JSON.stringify(...)), so a
     function there is not called the way `defaults` calls one: it is stringified
     to undefined, the parse throws, and the app adopts the function object, which
     leaves the page with no rows.  A preset is therefore applied in place through
     `apply`, which also keeps the identity of the state object this module holds. */
  ui.examples([
    { id: 'pump-skid-bpcs',        group: T('pgStart'),   label: T('ex1'), note: T('ex1n'), apply: function (st) { adoptPreset(st, 'pump-skid-bpcs'); resync(); } },
    { id: 'sis-2oo3-trip',         group: T('pgStart'),   label: T('ex2'), note: T('ex2n'), apply: function (st) { adoptPreset(st, 'sis-2oo3-trip'); resync(); } },
    { id: 'is-field-split',        group: T('pgProblem'), label: T('ex3'), note: T('ex3n'), apply: function (st) { adoptPreset(st, 'is-field-split'); resync(); } },
    { id: 'brownfield-fixed-cards',group: T('pgProblem'), label: T('ex4'), note: T('ex4n'), apply: function (st) { adoptPreset(st, 'brownfield-fixed-cards'); resync(); } }
  ]);

  ui.panel({ id: 'io', slot: 'inputs', actionsAlign: 'end', actions: [
    ui.importAction({ id: 'paste-tsv', label: T('pasteBtn'), accept: '.tsv,.csv,.txt,text/plain,text/csv,text/tab-separated-values',
                      as: 'text', run: function (text) { importRows(text); } }),
    ui.resetAction()
  ]});

  ui.stage({
    caption: T('figCaption'), minHeight: 300,
    a11y: function () { return last ? figureAlt(last) : ''; },
    render: function (size, st) {
      var c2 = st.canvas();
      c2.clearRect(0, 0, size.w, size.h);
      if (last) drawFigure(c2, last, size.w, size.h, themeColours());
    }
  });
  stage = ui.stages && ui.stages[0] || null;
}

/* ------------------------------------------------------------- results */
function payload(r, s) {
  if (!s.points || !s.points.length) return null;
  var lg = lang;
  var vk = r.verdict === 'blocked' ? 'vBlocked' : r.verdict === 'review' ? 'vReview' : r.verdict === 'clear' ? 'vClear' : 'vEmpty';
  var tone = r.verdict === 'blocked' ? 'bad' : r.verdict === 'review' ? 'warn' : 'ok';
  var n = r.verdict === 'blocked' ? r.severity.blocker : r.severity.major;

  var ctrlIds = s.controllers.map(function (k) { return k.id; });
  var seenC = Object.keys(r.counts.by_controller);
  var cols = ctrlIds.filter(function (c) { return seenC.indexOf(c) >= 0; });
  if (seenC.indexOf('unassigned') >= 0) cols.push('unassigned');
  var countRows = SIGNAL_TYPES.filter(function (t) { return r.counts.total[t] > 0; }).map(function (t) {
    var cells = [t];
    cols.forEach(function (c) { cells.push({ value: (r.counts.by_controller[c] || {})[t] || 0, precision: 0 }); });
    cells.push({ value: r.counts.total[t], precision: 0 });
    return { cells: cells };
  });

  var cardRows = r.groupOrder.map(function (key) {
    var g = r.groupsOut[key];
    return { cells: [{ text: key, wrap: true }, { value: g.n, precision: 0 }, { value: g.C, precision: 0 },
                     { text: g.spare_frac == null ? '—' : pct(g.spare_frac) }],
             tone: r.groups[key].below_target ? 'warn' : '' };
  });
  var ctrlRows = Object.keys(r.controllers).map(function (c) {
    var k = r.controllers[c];
    return { cells: [c, { value: k.cards, precision: 0 }, { value: k.channels, precision: 0 },
                     { text: k.spare_frac == null ? '—' : pct(k.spare_frac) }],
             tone: k.below_target ? 'warn' : '' };
  });

  var mapAll = mapRows(r, lg);
  var mapShown = mapAll.slice(0, 200);
  var ne = ne43Rows(r, lg);
  var findRows = r.findings.map(function (f) {
    return { cells: [f.rule, { text: sevLabel(f.severity, lg) }, { text: f.target || '—' }, { text: ruleDetail(f, lg), wrap: true }],
             tone: f.severity === 'blocker' ? 'bad' : f.severity === 'major' ? 'warn' : '' };
  });

  var notes = [];
  if (!s.controllers.length || !s.card_types.length) notes.push(L('noteNone'));
  if (r.totals.unallocated) notes.push(fill(L('noteUnalloc'), { n: r.totals.unallocated }));
  var link = linkLength();
  if (link > 4096) notes.push(fill(L('noteLink'), { n: nfmt(link, 0) }));

  var tables = [
    { title: T('tblCounts'), head: [T('cSigType')].concat(cols.map(function (c) { return { label: c === 'unassigned' ? L('hUnassigned') : c, num: true }; })).concat([{ label: L('hTotal'), num: true }]), rows: countRows },
    { title: T('tblCards'), head: [{ label: L('fCardType'), wrap: true }, { label: L('hN'), num: true }, { label: L('hCused'), num: true }, { label: L('hSparePc'), num: true }], rows: cardRows },
    { title: T('tblControllers'), head: [T('fController'), { label: L('tCards'), num: true }, { label: L('tChannels'), num: true }, { label: L('hSparePc'), num: true }], rows: ctrlRows },
    { title: T('tblFindings'), head: [T('hRule'), T('hSeverity'), T('hTarget2'), { label: L('hDetail'), wrap: true }], rows: findRows },
    { title: T('tblMap'), head: [T('cAddress'), T('cTag'), T('cSigType'), T('cRange')], rows: mapShown, sticky: true, maxHeight: 420 }
  ];
  if (ne.length) tables.push({ title: T('tblNE43'), head: [T('cTag'), { label: L('hFailLo'), num: true }, { label: L('hSatLo'), num: true }, { label: L('hSatHi'), num: true }, { label: L('hFailHi'), num: true }], rows: ne });
  var fl = flagRows(lg);
  if (fl.length) tables.push({ title: T('panelFlags'), head: [T('cTag'), T('cFlags'), { label: L('hDetail'), wrap: true }], rows: fl });

  return {
    verdict: { tone: tone, text: fill(tx(T(vk)), { n: n }) },
    filter: mapAll.length > mapShown.length ? { shown: mapShown.length, total: mapAll.length } : null,
    tiles: [
      { label: T('tSignals'), value: r.totals.points, precision: 0, hint: fill(tx(T('tFieldbus')), {}) + ': ' + r.totals.fieldbus },
      { label: T('tCards'), value: r.totals.cards, precision: 0 },
      { label: T('tSpare'), value: r.totals.spare_frac == null ? null : 100 * r.totals.spare_frac, precision: 1, unit: '%',
        tone: r.totals.spare_frac != null && r.totals.spare_frac < s.settings.default_spare ? 'warn' : 'ok' },
      { label: T('tChannels'), value: r.totals.channels, precision: 0, headline: false },
      { label: T('tBlockers'), value: r.severity.blocker, precision: 0, tone: r.severity.blocker ? 'bad' : 'ok', headline: false },
      { label: T('tMajors'), value: r.severity.major, precision: 0, tone: r.severity.major ? 'warn' : 'ok', headline: false }
    ],
    meters: r.totals.channels ? [{ label: T('tSpare'), ratio: r.totals.spare_frac / Math.max(1e-9, s.settings.default_spare),
        text: pct(r.totals.spare_frac) + ' / ' + pct(s.settings.default_spare, 0) }] : [],
    tables: tables,
    notes: notes
  };
}

function mapRows(r, lg) {
  var rows = r.state.points.map(function (p, i) {
    return { p: p, a: r.alloc[i], key: r.keys[i] };
  });
  rows.sort(function (a, b) {
    var aa = a.a.address, bb = b.a.address;
    if (!aa && !bb) return a.key < b.key ? -1 : a.key > b.key ? 1 : 0;
    if (!aa) return 1; if (!bb) return -1;
    if (a.a.ctrl !== b.a.ctrl) return a.a.ctrl < b.a.ctrl ? -1 : 1;
    if (a.a.rack !== b.a.rack) return a.a.rack - b.a.rack;
    if (a.a.card !== b.a.card) return a.a.card - b.a.card;
    return a.a.channel - b.a.channel;
  });
  return rows.map(function (x) {
    return { cells: [x.a.address || '—', x.p.tag || '—', x.p.signal_type, { text: rangeText(x.p, lg) }],
             tone: x.a.address ? '' : 'warn' };
  });
}
function ne43Rows(r, lg) {
  var out = [];
  Object.keys(r.ne43).forEach(function (k) {
    var idx = -1;
    for (var i = 0; i < r.keys.length; i++) if (r.keys[i] === k) { idx = i; break; }
    if (idx < 0) return;
    var p = r.state.points[idx], n = r.ne43[k], u = unitTuple(p.quantity, p.display_unit);
    function d(v) { return u ? sig4((v - u[2]) / u[1], lg) : sig4(v, lg); }
    out.push({ cells: [k, { text: d(n.x_fail_lo) }, { text: d(n.x_sat_lo) }, { text: d(n.x_sat_hi) }, { text: d(n.x_fail_hi) }] });
  });
  out.sort(function (a, b) { return a.cells[0] < b.cells[0] ? -1 : 1; });
  return out;
}

/* ------------------------------------------------- the card occupancy map */
function themeColours() {
  var cs = getComputedStyle(document.documentElement);
  function g(n, d) { return (cs.getPropertyValue(n) || '').trim() || d; }
  return { muted: g('--muted', '#6b7280'), line: g('--line', '#d8dbe0'), card: g('--card', '#ffffff'),
           text: g('--text', '#1c2024'), bad: g('--bad', '#c0392b'), warn: g('--warn', '#c07a10'),
           font: g('--font', 'system-ui, sans-serif'),
           series: [0, 1, 2, 3, 4].map(function (i) { try { return DiagramUI.series(i); } catch (e) { return ['#2f6f9f', '#7a9f2f', '#9f5a2f', '#6a4f9f', '#2f9f8f'][i]; } }) };
}
var TYPE_COLOUR_INDEX = omap({ DI: 0, DO: 1, AI: 2, AO: 3, PI: 4 });

/* One band per controller, one column per card, one cell per channel.
   The same code draws the screen stage and the report figure. */
function figureLayout(r, width) {
  var CW = 24, CH = 10, GAP = 8, PAD = 10, HEAD = 18, BAND = 20;
  var bands = [], y = PAD + 6;
  Object.keys(r.controllers).forEach(function (cid) {
    var cards = [];
    r.groupOrder.forEach(function (key) {
      var g = r.groups[key];
      if (g.ctrl !== cid || !g.slots) return;
      g.cards.forEach(function (list, ci) {
        cards.push({ group: key, ct: g.ct, c: g.c, slot: g.slots[ci], points: list.slice() });
      });
    });
    cards.sort(function (a, b) { return a.slot.rack !== b.slot.rack ? a.slot.rack - b.slot.rack : a.slot.slot - b.slot.slot; });
    var perRow = Math.max(1, Math.floor((width - 2 * PAD) / (CW + GAP)));
    var rowsOfCards = [];
    for (var i = 0; i < cards.length; i += perRow) rowsOfCards.push(cards.slice(i, i + perRow));
    var band = { ctrl: cid, y: y, rows: [] };
    y += BAND;
    rowsOfCards.forEach(function (rowCards) {
      var maxC = rowCards.reduce(function (a, c) { return Math.max(a, c.c); }, 1);
      band.rows.push({ y: y, cards: rowCards, height: HEAD + maxC * CH });
      y += HEAD + maxC * CH + 14;
    });
    if (!rowsOfCards.length) y += 8;
    bands.push(band);
    y += 6;
  });
  var used = CHANNEL_TYPES.length * 40 + PAD;        /* the legend is the minimum width */
  bands.forEach(function (band) {
    band.rows.forEach(function (row) { used = Math.max(used, PAD + row.cards.length * (CW + GAP)); });
  });
  return { bands: bands, height: Math.max(120, y + PAD), width: Math.min(width, used + PAD),
           CW: CW, CH: CH, GAP: GAP, PAD: PAD, HEAD: HEAD };
}
function drawFigure(c2, r, w, h, col) {
  var Lo = figureLayout(r, w);
  var vgIndex = omap(), vgN = 0;
  r.state.points.forEach(function (p) { var v = String(p.voting_group || '').trim(); if (v && !vgIndex[v]) vgIndex[v] = ++vgN; });
  var badCards = omap();
  r.findings.forEach(function (f) { if (f.rule === 'IOL-R-023' && f.card) badCards[f.card] = 1; });
  c2.font = '400 10px ' + col.font;
  c2.textBaseline = 'middle';
  Lo.bands.forEach(function (band) {
    c2.fillStyle = col.text; c2.textAlign = 'left'; c2.font = '600 12px ' + col.font;
    c2.fillText(band.ctrl, Lo.PAD, band.y + 8);
    c2.font = '400 9px ' + col.font;
    band.rows.forEach(function (row) {
      row.cards.forEach(function (card, ci) {
        var x = Lo.PAD + ci * (Lo.CW + Lo.GAP), y0 = row.y + Lo.HEAD;
        c2.fillStyle = col.muted; c2.textAlign = 'center';
        c2.fillText('R' + card.slot.rack + 'S' + card.slot.slot, x + Lo.CW / 2, row.y + 6);
        c2.fillText(card.ct.length > 6 ? card.ct.slice(0, 6) : card.ct, x + Lo.CW / 2, row.y + 15);
        var filled = {};
        card.points.slice().sort(function (a, b) { var ka = r.keys[a], kb = r.keys[b]; if (ka !== kb) return ka < kb ? -1 : 1; return a - b; })
          .forEach(function (pi, n) { filled[n] = pi; });
        for (var ch = 0; ch < card.c; ch++) {
          var yy = y0 + ch * Lo.CH, pi = filled[ch];
          if (pi === undefined) {
            c2.strokeStyle = col.line; c2.lineWidth = 1;
            c2.strokeRect(x + 0.5, yy + 0.5, Lo.CW - 1, Lo.CH - 1);
          } else {
            var p = r.state.points[pi];
            c2.fillStyle = col.series[TYPE_COLOUR_INDEX[p.signal_type] || 0];
            c2.fillRect(x, yy, Lo.CW, Lo.CH);
            c2.fillStyle = '#ffffff'; c2.textAlign = 'left';
            c2.fillText(GLYPH[p.signal_type] || '?', x + 3, yy + Lo.CH / 2 + 0.5);
            var v = String(p.voting_group || '').trim();
            if (v) { c2.textAlign = 'right'; c2.fillText(String(vgIndex[v]), x + Lo.CW - 3, yy + Lo.CH / 2 + 0.5); }
            c2.textAlign = 'center';
          }
        }
        var cardKey = band.ctrl + '/R' + card.slot.rack + '/S' + card.slot.slot;
        if (badCards[cardKey]) {
          c2.strokeStyle = col.bad; c2.lineWidth = 2;
          c2.strokeRect(x - 1, y0 - 1, Lo.CW + 2, card.c * Lo.CH + 2);
        }
      });
    });
  });
  /* legend: the glyph is what carries the type in greyscale, so it is named */
  var lx = Lo.PAD, ly = Lo.height - 12;
  c2.textAlign = 'left'; c2.font = '400 10px ' + col.font;
  CHANNEL_TYPES.forEach(function (t) {
    c2.fillStyle = col.series[TYPE_COLOUR_INDEX[t]];
    c2.fillRect(lx, ly - 5, 10, 10);
    c2.fillStyle = '#ffffff'; c2.fillText(GLYPH[t], lx + 2.5, ly + 0.5);
    c2.fillStyle = col.muted; c2.fillText(t, lx + 14, ly + 0.5);
    lx += 40;
  });
}
function figureBox(r, w) { var L = figureLayout(r, w); return { w: L.width, h: L.height }; }
function figureAlt(r) {
  var parts = [];
  Object.keys(r.controllers).forEach(function (c) {
    var k = r.controllers[c];
    parts.push(c + ': ' + k.cards + ' cards, ' + k.allocated + ' of ' + k.channels + ' channels used.');
  });
  return parts.join(' ') || 'No cards.';
}

/* ------------------------------------------------------- tab-separated paste */
var COL_ORDER = ['tag', 'description', 'system_id', 'signal_type', 'electrical_type', 'bus_protocol', 'quantity',
                 'range_lo', 'range_hi', 'display_unit', 'eng_unit', 'fail_state', 'sil', 'is', 'controller_id',
                 'voting_group', 'notes'];
function importRows(text) {
  var lines = String(text || '').split(/\r?\n/).filter(function (l) { return l.trim() !== ''; });
  if (!lines.length) return;
  var delim = (lines[0].indexOf('\t') >= 0) ? '\t' : ',';
  var head = lines[0].split(delim).map(function (x) { return x.trim().toLowerCase(); });
  var hasHeader = head.indexOf('tag') >= 0;
  var body = hasHeader ? lines.slice(1) : lines;
  var order = hasHeader ? head.map(function (h) { return COL_ORDER.indexOf(h) >= 0 ? h : (h === 'is' ? 'is' : null); }) : COL_ORDER;
  var rows = [], bad = {};
  body.forEach(function (line) {
    var cells = line.split(delim), row = {};
    COL_ORDER.forEach(function (k) { row[k] = ''; });
    cells.forEach(function (v, i) { var k = order[i]; if (k) row[k] = String(v).trim(); });
    var p = {
      tag: row.tag, description: row.description, system_id: row.system_id,
      signal_type: SIGNAL_TYPES.indexOf(row.signal_type.toUpperCase()) >= 0 ? row.signal_type.toUpperCase() : (bad[row.signal_type] = 1, ''),
      electrical_type: ELEC_IDS.indexOf(row.electrical_type) >= 0 ? row.electrical_type : (row.electrical_type ? (bad[row.electrical_type] = 1, '') : ''),
      bus_protocol: row.bus_protocol,
      quantity: QUANTITY_IDS.indexOf(row.quantity) >= 0 ? row.quantity : (row.quantity ? (bad[row.quantity] = 1, null) : null),
      range_lo: row.range_lo === '' ? null : parseFloat(String(row.range_lo).replace(',', '.')),
      range_hi: row.range_hi === '' ? null : parseFloat(String(row.range_hi).replace(',', '.')),
      display_unit: DISPLAY_UNITS.indexOf(row.display_unit) >= 0 ? row.display_unit : (row.display_unit ? (bad[row.display_unit] = 1, '') : ''),
      eng_unit: row.eng_unit,
      fail_state: FAIL_STATES.indexOf(row.fail_state) >= 0 ? row.fail_state : (row.fail_state ? (bad[row.fail_state] = 1, 'none') : 'none'),
      sil: /^(1|true|y|yes|sil)$/i.test(row.sil), is: /^(1|true|y|yes|is|ex ?i)$/i.test(row.is),
      controller_id: row.controller_id, voting_group: row.voting_group, notes: row.notes
    };
    if (!isFinite(p.range_lo)) p.range_lo = null;
    if (!isFinite(p.range_hi)) p.range_hi = null;
    rows.push(p);
  });
  if (!rows.length) return;
  state.points = rows;
  syncAll(state);
  last = evaluate(state);
  resync();
  try { Diagram.notify(fill(L('pasteDone'), { n: rows.length, bad: Object.keys(bad).join(', ') || '—' }), 'ok'); } catch (e) {}
}
function linkLength() {
  try { return String(Diagram.state.encode(compactState()) || '').length; } catch (e) { return 0; }
}

/* ============================================= 4. record, report and figures */
/* ============================================== record and report profile */
function record() {
  if (!last) last = evaluate(state);
  var r = last, lg = lang;
  var pts = r.state.points.map(function (p, i) {
    return { tag: p.tag, tag_key: r.keys[i], description: p.description, system_id: p.system_id,
             signal_type: p.signal_type, electrical_type: p.electrical_type, bus_protocol: p.bus_protocol,
             quantity: p.quantity, range_lo: p.range_lo, range_hi: p.range_hi, display_unit: p.display_unit,
             eng_unit: p.eng_unit, fail_state: p.fail_state, sil: p.sil, is: p.is,
             controller: p.controller_id, voting_group: p.voting_group, card_type: r.alloc[i].ct,
             rack: r.alloc[i].rack, card: r.alloc[i].card, channel: r.alloc[i].channel, address: r.alloc[i].address,
             notes: p.notes };
  });
  return {
    inputs: {
      default_spare: r.state.settings.default_spare,
      controllers_defined: r.state.controllers.length,
      card_types_defined: r.state.card_types.length,
      installed_overrides: r.state.installed.length,
      signals_recorded: r.state.points.length,
      references_tags: r.state.refs.tags.length,
      references_limits: r.state.refs.limits.length,
      project: r.state.project ? r.state.project.name : ''
    },
    outputs: {
      verdict: r.verdict, signals: r.totals.points, channel_signals: r.totals.channel_points,
      fieldbus_signals: r.totals.fieldbus, allocated: r.totals.allocated, unallocated: r.totals.unallocated,
      cards: r.totals.cards, channels_installed: r.totals.channels, spare_channels: r.totals.spare,
      spare_fraction: r.totals.spare_frac, sil_signals: r.counts.sil, is_signals: r.counts.is,
      blockers: r.severity.blocker, majors: r.severity.major, minors: r.severity.minor, information: r.severity.info,
      package_savable: r.package_savable
    },
    report_context: {
      signals: pts, counts: r.counts, groups: r.groupsOut, controllers: r.controllers, ne43: r.ne43,
      findings: r.findings.map(function (f) { return { rule: f.rule, severity: f.severity, target: f.target, detail: ruleDetail(f, lg) }; }),
      refs: r.state.refs, flags: pkgFlagsForReport(lg), state: compactState()
    },
    units: {
      default_spare: '1', spare_fraction: '1', range_lo: 'SI of the quantity', range_hi: 'SI of the quantity',
      channels_installed: 'channels', spare_channels: 'channels'
    },
    model: {
      method: 'ISA-5.1 letter parse, IEC 61131-2 electrical-type families, NAMUR NE 43 loop levels, deterministic card allocation with spare targets and segregation',
      /* Each equation is kept at or under 45 characters: a longer line is the
         same string in every language and would read as an untranslated repeat. */
      equations: ['tag_key(t) = upper(trim(t)), [ws|_]+ -> "-"',
                  'C_req = max(ceil(n / (c (1 - s)) - 1e-9), V)',
                  'x(I) = lo + (I - 4 mA) / 16 mA * (hi - lo)',
                  'rack = floor(g / S) + 1, slot = g mod S + 1',
                  'spare_frac = (C c - allocated) / (C c)'],
      ranges: ['up to 5000 signals, 32 controllers and 64 card types',
               'permalink carries the state while it encodes to 4 kB, about 40-60 signals',
               'pressure is compared as entered: gauge and absolute are not distinguished'],
      notes: ['allocation is deterministic and unpinnable: adding one signal can move others',
              'the first eligible card type in the controller list is used; no card mix is optimised',
              'no loop-power, burden, cable-length or IEC 60079-11 entity calculation is made',
              'the findings are a review aid and not a SIL verification'],
      references: ['ANSI/ISA-5.1-2022, Instrumentation Symbols and Identification, clause 4, Table 4.1',
                   'IEC 61131-2:2017, Programmable controllers - Part 2, clauses 6.4 and 6.5',
                   'NAMUR NE 43, Standardization of the Signal Level for the Failure Information of Digital Transmitters']
    },
    warnings: (function () {
      var w = [];
      if (r.severity.blocker) w.push(r.severity.blocker + ' blocker finding(s) remain');
      if (r.totals.unallocated) w.push(r.totals.unallocated + ' signal(s) carry no channel address');
      if (!r.package_savable) w.push('the list cannot be saved to the project package while a tag is empty or a tag key collides');
      return w;
    })()
  };
}

function reportProfile(rec, ctx) {
  var lg = (ctx && ctx.domainLang) || lang;
  var o = rec.outputs || {}, inp = rec.inputs || {}, rc = rec.report_context || {};
  /* the sheet's table headings wrap in a 60 to 120 px cell as well: same
     soft hyphens, in the language the sheet is printed in */
  function R(k) { var h = HYPH[k], v = h ? h[lg] : null; if (typeof v === 'string' && v) return v;
                  var x = I18N[k] || {}; return x[lg] || x.en || k; }
  function row(label, value, unit, note) { return { label: label, value: value, unit: unit || '', note: note || '' }; }
  function txt(label, text, note) { return { label: label, text: text, note: note || '' }; }

  var find = rc.findings || [];
  var blockers = find.filter(function (f) { return f.severity === 'blocker'; });
  var checks = blockers.map(function (f) {
    return { status: 'fail', title: f.rule + ' · ' + (f.target || '—'), detail: f.detail,
             actual: f.target || '—', criterion: R('sevBlocker'), basis: 'SPEC-iolist ' + f.rule };
  });
  if (!checks.length) checks.push({ status: 'pass', title: R('vClear'),
    detail: R('tblFindings') + ': ' + (o.majors || 0) + ' ' + R('sevMajor') + ', ' + (o.minors || 0) + ' ' + R('sevMinor'),
    actual: '0', criterion: '0 ' + R('sevBlocker') + ', 0 ' + R('sevMajor') });

  var risks = find.filter(function (f) { return f.severity !== 'blocker'; }).slice(0, 80).map(function (f) {
    return { status: f.severity === 'major' ? 'attention' : 'info', title: f.rule + ' · ' + (f.target || '—'),
             detail: f.detail, basis: 'SPEC-iolist ' + f.rule };
  });

  var inputs = [];
  /* The channel address leads each line because it is unique: two identical
     digital inputs would otherwise print the same sentence twice. */
  (rc.signals || []).forEach(function (p) {
    inputs.push(txt(p.tag || '—',
      (p.address || p.tag || '—') + ' · ' + p.signal_type + ' · ' + elecLabel(p.electrical_type, lg) + ' · ' + failLabel(p.fail_state, lg) +
      (isNum(p.range_lo) && isNum(p.range_hi) ? ' · ' + rangeText(p, lg) : ''),
      (p.description || '—') + ' · ' + (p.system_id || '—') + (p.voting_group ? ' · ' + p.voting_group : '')));
    inputs[inputs.length - 1].group = (p.controller || R('hUnassigned'));
  });

  return {
    title: R('title'),
    project: [ txt(R('fName'), inp.project || '—'),
               txt(R('panelControllers'), String(inp.controllers_defined)),
               txt(R('panelCardTypes'), String(inp.card_types_defined)),
               txt(R('mSpareLabel'), nfmt(100 * inp.default_spare, 0, lg) + ' %') ],
    executive: {
      text: [R('genreText')],
      results: [ row(R('tSignals'), o.signals), row(R('tCards'), o.cards),
                 row(R('tChannels'), o.channels_installed),
                 /* The engine's own number format carries four significant digits, so this
                    fraction read 69.6 on the screen tile and 69.64 on paper. The sheet's own
                    formatter is used instead: one decimal, as everywhere else in this report,
                    and the decimal mark of the language the sheet is printed in. */
                 txt(R('tSpare'), o.spare_fraction == null ? '—' : nfmt(100 * o.spare_fraction, 1, lg) + ' %'),
                 row(R('tBlockers'), o.blockers), row(R('tMajors'), o.majors) ],
      conclusion: fill(R(o.verdict === 'blocked' ? 'vBlocked' : o.verdict === 'review' ? 'vReview' : o.verdict === 'clear' ? 'vClear' : 'vEmpty'),
                       { n: o.verdict === 'blocked' ? o.blockers : o.majors })
    },
    results: SIGNAL_TYPES.filter(function (t) { return (rc.counts.total || {})[t]; })
      .map(function (t) { return row(sigLabel(t, lg), rc.counts.total[t]); })
      .concat([ row(R('cSil'), o.sil_signals), row(R('cIs'), o.is_signals),
                row(R('hAllocated'), o.allocated), row(R('hUnalloc'), o.unallocated) ]),
    checks: checks,
    risks: risks,
    figures: reportFigures(ctx, lg),
    /* The record keeps its English machine prose; the sheet prints the same
       statements in the document language. */
    method: {
      equations: rec.model.equations,
      /* Nothing here restates the manifest limitations, which the engine prints
         at the end of the same sheet. */
      ranges: ['mRange1'].map(R),
      notes: ['mNote5', 'mNote8', 'mNote6', 'mNote7'].map(R),
      references: rec.model.references
    },
    inputs: inputs
  };
}

function reportFigures(ctx, lg) {
  if (!ctx || typeof ctx.figure !== 'function' || !last) return [];
  try {
    /* The canvas is cut to the drawing, not to the text column: a 5-card band
       on an 820 px canvas prints as a stamp in a field of white. */
    var box = figureBox(last, 820), w = box.w, h = Math.min(980, box.h), scale = 2;
    var cv = document.createElement('canvas');
    cv.width = w * scale; cv.height = h * scale;
    var c2 = cv.getContext('2d');
    c2.setTransform(scale, 0, 0, scale, 0, 0);
    var col = themeColours();
    c2.fillStyle = '#ffffff'; c2.fillRect(0, 0, w, h);
    drawFigure(c2, last, w, h, col);
    var f = ctx.figure(cv, { caption: tx(T('figCaption'), lg), alt: (I18N.figAlt[lg] || I18N.figAlt.en) });
    return f ? [f] : [];
  } catch (e) { return []; }
}

/* Appendix tables: everything §11 asks for that is not a tile, a check or the questionnaire. */
function reportSections(rec, ctx) {
  var lg = (ctx && ctx.domainLang) || lang;
  /* the sheet's table headings wrap in a 60 to 120 px cell as well: same
     soft hyphens, in the language the sheet is printed in */
  function R(k) { var h = HYPH[k], v = h ? h[lg] : null; if (typeof v === 'string' && v) return v;
                  var x = I18N[k] || {}; return x[lg] || x.en || k; }
  var rc = rec.report_context || {}, out = [];
  var cols = Object.keys(rc.counts.by_controller || {});
  out.push({ title: R('tblCounts'),
    head: [R('cSigType')].concat(cols.map(function (c) { return c === 'unassigned' ? R('hUnassigned') : c; })).concat([R('hTotal')]),
    rows: SIGNAL_TYPES.filter(function (t) { return rc.counts.total[t]; }).map(function (t) {
      return [t].concat(cols.map(function (c) { return String(rc.counts.by_controller[c][t] || 0); })).concat([String(rc.counts.total[t])]);
    }) });
  out.push({ title: R('tblCards'),
    head: [R('fCardType'), R('hN'), R('hPerCard'), R('hTarget'), R('hVote'), R('hCreq'), R('hCused'), R('hAllocated'), R('hSparePc')],
    rows: Object.keys(rc.groups || {}).map(function (k) {
      var g = rc.groups[k];
      return [k, String(g.n), String(g.c), nfmt(100 * g.s, 0, lg), String(g.V), String(g.C_req), String(g.C),
              String(g.allocated), g.spare_frac == null ? '—' : nfmt(100 * g.spare_frac, 1, lg) + ' %'];
    }) });
  out.push({ title: R('tblControllers'),
    head: [R('fController'), R('tCards'), R('tChannels'), R('hSparePc'), R('hTarget'), R('hRacksReq'), R('hRacksAv')],
    rows: Object.keys(rc.controllers || {}).map(function (k) {
      var c = rc.controllers[k];
      return [k, String(c.cards), String(c.channels), c.spare_frac == null ? '—' : nfmt(100 * c.spare_frac, 1, lg) + ' %',
              nfmt(100 * c.target, 0, lg), String(c.racks_required), c.racks_available == null ? '—' : String(c.racks_available)];
    }) });
  out.push({ title: R('tblMap'),
    head: [R('cAddress'), R('cTag'), R('cDesc'), R('cSigType'), R('cElecType'), R('cRange'), R('cFail'), R('cSil'), R('cIs'), R('cVg'), R('cSystem')],
    rows: (rc.signals || []).slice().sort(function (a, b) {
      if (!a.address && !b.address) return a.tag_key < b.tag_key ? -1 : 1;
      if (!a.address) return 1; if (!b.address) return -1;
      return a.address < b.address ? -1 : a.address > b.address ? 1 : 0;
    }).map(function (p) {
      return [p.address || '—', p.tag || '—', p.description || '—', p.signal_type, elecLabel(p.electrical_type, lg),
              rangeText(p, lg), failLabel(p.fail_state, lg), p.sil ? 'SIL' : '—', p.is ? 'Ex i' : '—',
              p.voting_group || '—', p.system_id || '—'];
    }) });
  var neKeys = Object.keys(rc.ne43 || {});
  if (neKeys.length) out.push({ title: R('tblNE43'),
    head: [R('cTag'), R('cRange'), I18N.hFailLo[lg] || I18N.hFailLo.en, I18N.hSatLo[lg] || I18N.hSatLo.en,
           I18N.hSatHi[lg] || I18N.hSatHi.en, I18N.hFailHi[lg] || I18N.hFailHi.en],
    rows: neKeys.sort().map(function (k) {
      var p = (rc.signals || []).filter(function (x) { return x.tag_key === k; })[0] || {};
      var u = unitTuple(p.quantity, p.display_unit), n = rc.ne43[k];
      function d(v) { return u ? sig4((v - u[2]) / u[1], lg) : sig4(v, lg); }
      return [k, rangeText(p, lg), d(n.x_fail_lo), d(n.x_sat_lo), d(n.x_sat_hi), d(n.x_fail_hi)];
    }) });
  if ((rc.flags || []).length) out.push({ title: R('panelFlags'),
    head: [R('cTag'), R('cFlags'), R('hDetail'), R('refFrom')],
    rows: rc.flags.map(function (f) { return [f.target_id, f.flag, f.reason, f.raised_by + ' · ' + f.raised_at + ' · ' + f.revision]; }) });
  var refs = rc.refs || {};
  if ((refs.tags || []).length || (refs.limits || []).length || (refs.voted || []).length)
    out.push({ title: R('tblRefs'), head: [R('hDetail'), R('hTotal')],
      rows: [[fill(R('refTags'), { n: '' }).replace(/:\s*$/, ''), String((refs.tags || []).length)],
             [fill(R('refLimits'), { n: '' }).replace(/:\s*$/, ''), String((refs.limits || []).length)],
             [fill(R('refVoted'), { n: '' }).replace(/:\s*$/, ''), String((refs.voted || []).length)]] });
  return out;
}

/* =============================================================== 5. package */
/* ================================ project package (TZ-project-package, SPEC §7)
   diagram-project.js is deferred, so every use asks for the runtime at call time.
   Nothing is applied on boot: the panel reports what is there and waits (§3.1). */
function PKG_OK() { return !!(window.DiagramProject && window.DiagramProject.api === 'tools.petrov.re/project-package/v1'); }
function Pt(k, vars) { return fill(L(k), vars || {}); }
function secLabels(keys) {
  return (keys || []).map(function (k) {
    try { return DiagramProject.sectionLabel(k, lang) || k; } catch (e) { return k; }
  }).join(', ');
}

var pkgBox = null, pkgLines = [], pkgConflictBox = null;
var pkgLoaded = null, pkgFlags = [], pkgOtherFlagCount = 0, pkgPending = null;

/* ---- read mapping (SPEC-iolist 7.2) ---- */
function refsFromPackage(p) {
  var refs = { source: null, systems: [], tags: [], limits: [], voted: [] };
  var unparsed = [], unused = [];
  var st = p && p.structure;
  if (st && Array.isArray(st.systems)) refs.systems = st.systems.map(function (s) { return String(s.id || ''); }).filter(Boolean);
  if (st && Array.isArray(st.packages) && st.packages.length) unused.push('structure.packages');
  (Array.isArray(p && p.control_functions) ? p.control_functions : []).forEach(function (fn) {
    var from = String(fn.id || '');
    (Array.isArray(fn.io_tags) ? fn.io_tags : []).forEach(function (t) {
      if (String(t || '').trim()) refs.tags.push({ tag: String(t), from: from });
    });
    (Array.isArray(fn.setpoints) ? fn.setpoints : []).forEach(function (sp) {
      var tag = String(sp.tag || '').trim();
      if (!tag) return;
      refs.tags.push({ tag: tag, from: from });
      if (typeof sp.value === 'number' && isFinite(sp.value))
        refs.limits.push({ tag: tag, value: sp.value, unit: String(sp.unit || ''), op: 'sp', from: from,
                           label: String(sp.label || sp.id || '') });
    });
  });
  (Array.isArray(p && p.cause_effect) ? p.cause_effect : []).forEach(function (m) {
    var mid = String(m.id || '');
    (Array.isArray(m.causes) ? m.causes : []).forEach(function (c, ci) {
      var tags = Array.isArray(c.tags) ? c.tags : (c.tag ? [c.tag] : []);
      var from = mid + '/' + (c.id || (ci + 1));
      tags.forEach(function (t) { if (String(t || '').trim()) refs.tags.push({ tag: String(t), from: mid }); });
      var cond = c.condition;
      var numeric = cond && typeof cond === 'object' && ['>', '>=', '<', '<='].indexOf(String(cond.op)) >= 0 &&
                    typeof cond.value === 'number' && isFinite(cond.value);
      if (numeric) tags.forEach(function (t) {
        refs.limits.push({ tag: String(t), value: cond.value, unit: String(cond.unit || ''), op: String(cond.op),
                           from: from, label: String(c.label || c.id || '') });
      });
      else if (cond != null) unparsed.push(from);
      if (tags.length >= 2) refs.voted.push({ from: from, tags: tags.map(String), voting: String(c.voting || '') });
    });
    (Array.isArray(m.effects) ? m.effects : []).forEach(function (e) {
      if (String(e.tag || '').trim()) refs.tags.push({ tag: String(e.tag), from: mid });
    });
  });
  return { refs: refs, unparsed: unparsed, unused: unused };
}

var POINT_FIELDS = ['tag', 'description', 'system_id', 'signal_type', 'electrical_type', 'bus_protocol', 'quantity',
                    'range_lo', 'range_hi', 'display_unit', 'eng_unit', 'fail_state', 'sil', 'is',
                    'controller_id', 'voting_group', 'notes'];
var ITEM_KNOWN = ['id', 'tag', 'label', 'system_id', 'signal_type', 'electrical_type', 'bus_protocol', 'quantity',
                  'range', 'display_unit', 'eng_unit', 'fail_state', 'sil', 'is', 'voting_group', 'controller',
                  'card_type', 'rack', 'card', 'channel', 'address', 'function_refs', 'notes'];

function pointFromItem(it) {
  var extra = omap();
  Object.keys(it || {}).forEach(function (k) { if (ITEM_KNOWN.indexOf(k) < 0) extra[k] = it[k]; });
  var rg = it.range && typeof it.range === 'object' ? it.range : null;
  return {
    tag: String(it.tag || it.id || ''), description: String(it.label || ''), system_id: String(it.system_id || ''),
    signal_type: String(it.signal_type || 'DI'), electrical_type: String(it.electrical_type || 'other'),
    bus_protocol: String(it.bus_protocol || ''),
    quantity: it.quantity == null || it.quantity === '' ? null : String(it.quantity),
    range_lo: rg && typeof rg.lo === 'number' ? rg.lo : null,
    range_hi: rg && typeof rg.hi === 'number' ? rg.hi : null,
    display_unit: String(it.display_unit || ''), eng_unit: String(it.eng_unit || ''),
    fail_state: String(it.fail_state || 'none'), sil: !!it.sil, is: !!it.is,
    controller_id: String(it.controller || ''), voting_group: String(it.voting_group || ''),
    notes: String(it.notes || ''), extra: Object.keys(extra).length ? extra : null
  };
}
function itemFromPoint(p, i, r) {
  var key = r.keys[i], a = r.alloc[i];
  var fr = {}, out = { id: key, tag: String(p.tag || '').trim(), label: p.description, system_id: p.system_id,
    signal_type: p.signal_type, electrical_type: p.electrical_type, bus_protocol: p.bus_protocol,
    quantity: p.quantity,
    range: (isNum(p.range_lo) && isNum(p.range_hi))
      ? { lo: p.range_lo, hi: p.range_hi, unit: (p.quantity && QUANTITY[p.quantity]) ? QUANTITY[p.quantity].si : '' } : null,
    display_unit: p.display_unit, eng_unit: p.eng_unit, fail_state: p.fail_state, sil: !!p.sil, is: !!p.is,
    voting_group: p.voting_group, controller: p.controller_id || null,
    card_type: a.ct, rack: a.rack, card: a.card, channel: a.channel, address: a.address,
    function_refs: [], notes: p.notes };
  r.state.refs.tags.forEach(function (t) {
    if (tagKey(t.tag) !== key) return;
    var id = String(t.from || '').split('/')[0];
    if (id) fr[id] = 1;
  });
  out.function_refs = Object.keys(fr).sort();
  if (p.extra) Object.keys(p.extra).forEach(function (k) { out[k] = p.extra[k]; });
  return out;
}

function pkgPaint() {
  if (!pkgBox) return;
  while (pkgBox.firstChild) pkgBox.removeChild(pkgBox.firstChild);
  var lines = [];
  if (!PKG_OK() || !DiagramProject.storageOk()) lines.push(Pt('pkgStorageOff'));
  else {
    var m = null;
    try { m = DiagramProject.peek(); } catch (e) { m = null; }
    if (m) lines.push(Pt('pkgAvail', { project: m.project || '—', rev: m.revision,
                                       when: String(m.updated_at || '').replace('T', ' ').replace('Z', ' UTC') }));
    else lines.push(Pt('pkgNone'));
  }
  lines.concat(pkgLines).forEach(function (t) {
    var el = document.createElement('p');
    el.style.cssText = 'margin:0 0 .45em;font-size:.85em;line-height:1.45;overflow-wrap:anywhere;color:var(--muted,#6b7280);';
    el.textContent = t;
    pkgBox.appendChild(el);
  });
}
function pkgSay(list) { pkgLines = (list || []).filter(Boolean); pkgPaint(); }

function applyPackage(p, ignored) {
  var msgs = [], applied = [], unusedFields = [];
  if (p.project && typeof p.project === 'object') {
    state.project = { name: String(p.project.name || ''), reference: String(p.project.reference || '') };
    applied.push('project');
    unusedFields.push('project.acceptance_authority, project.evidence_owner, project.project_type, project.lifecycle, project.gate');
  }
  var R = refsFromPackage(p);
  state.refs = R.refs;
  state.refs.source = { package_id: String(p.package_id || ''), package_revision: p.package_revision,
                        loaded_at: new Date().toISOString().replace(/\.\d{3}Z$/, 'Z') };
  if (R.refs.systems.length) applied.push('structure.systems');
  if (R.refs.tags.length) applied.push('control_functions / cause_effect');
  unusedFields = unusedFields.concat(R.unused);

  pkgFlags = []; pkgOtherFlagCount = 0;
  (Array.isArray(p.flags) ? p.flags : []).forEach(function (f) {
    if (String(f.target_kind) === 'io_point') pkgFlags.push(f);
    else pkgOtherFlagCount++;
  });

  var items = Array.isArray(p.io_points) ? p.io_points : null;
  state.baseline = items ? items.map(function (it) {
    return { tag: String(it.tag || it.id || ''), controller: it.controller == null ? null : String(it.controller),
             rack: typeof it.rack === 'number' ? it.rack : null, card: typeof it.card === 'number' ? it.card : null,
             channel: typeof it.channel === 'number' ? it.channel : null };
  }) : [];

  var proposed = items ? items.map(pointFromItem) : null;
  pkgPending = null;
  if (proposed) {
    if (!state.points.length) {
      state.points = proposed; syncAll(state); applied.push('io_points');
      var missing = missingIds(proposed);
      if (missing.length) msgs.push(Pt('pkgMissingIds', { list: missing.join(', ') }));
    } else if (differs(state.points, proposed)) {
      pkgPending = proposed;
      msgs.push(Pt('pkgConflict', { n: conflictCount(state.points, proposed) }));
    } else { state.points = proposed; syncAll(state); applied.push('io_points'); }
  }

  if (applied.length) msgs.unshift(Pt('pkgApplied', { list: applied.join(', ') }));
  msgs.push(ignored && ignored.length ? Pt('pkgIgnored', { list: secLabels(ignored) }) : Pt('pkgIgnoredNone'));
  if (unusedFields.length) msgs.push(Pt('pkgUnused', { list: unusedFields.join('; ') }));
  if (R.unparsed.length) msgs.push(Pt('pkgUnparsed', { n: R.unparsed.length, list: R.unparsed.join(', ') }));
  if (pkgOtherFlagCount) msgs.push(Pt('pkgOtherFlags', { n: pkgOtherFlagCount }));
  return msgs;
}
function missingIds(pts) {
  var ids = omap(), ct = omap();
  state.controllers.forEach(function (k) { ids[k.id] = 1; });
  var out = omap();
  pts.forEach(function (p) { if (p.controller_id && !ids[p.controller_id]) out[p.controller_id] = 1; });
  return Object.keys(out).sort();
}
function differs(a, b) { return conflictCount(a, b) > 0; }
function conflictCount(a, b) {
  var byA = omap(), byB = omap(), n = 0;
  a.forEach(function (p) { byA[tagKey(p.tag)] = p; });
  b.forEach(function (p) { byB[tagKey(p.tag)] = p; });
  var all = omap();
  Object.keys(byA).forEach(function (k) { all[k] = 1; });
  Object.keys(byB).forEach(function (k) { all[k] = 1; });
  Object.keys(all).forEach(function (k) {
    var x = byA[k], y = byB[k];
    if (!x || !y) { n++; return; }
    for (var i = 0; i < POINT_FIELDS.length; i++)
      if (String(x[POINT_FIELDS[i]] == null ? '' : x[POINT_FIELDS[i]]) !== String(y[POINT_FIELDS[i]] == null ? '' : y[POINT_FIELDS[i]])) { n++; return; }
  });
  return n;
}

function pkgLoadNow() {
  if (!PKG_OK()) { pkgSay([Pt('pkgStorageOff')]); return null; }
  var r = null;
  try { r = DiagramProject.load(); } catch (e) { r = null; }
  if (!r) { pkgSay([Pt('pkgNone')]); return null; }
  pkgLoaded = r.package;
  var msgs = applyPackage(r.package, r.ignored);
  last = evaluate(state);
  pushOrphanFlags(msgs);
  resync();
  pkgSay(msgs);
  return r;
}
function pkgUsePackagePoints() {
  if (!pkgPending) return;
  var missing = missingIds(pkgPending);
  state.points = pkgPending; pkgPending = null; syncAll(state);
  last = evaluate(state);
  var msgs = [Pt('pkgApplied', { list: 'io_points' })];
  if (missing.length) msgs.push(Pt('pkgMissingIds', { list: missing.join(', ') }));
  pushOrphanFlags(msgs);
  resync();
  pkgSay(msgs);
}
function pkgKeepMine() { pkgPending = null; pkgSay([Pt('pkgKeepMine')]); }
function pkgClearRefs() {
  state.refs = { source: null, systems: [], tags: [], limits: [], voted: [] };
  last = evaluate(state);
  resync();
  pkgSay([Pt('pkgClearRefs')]);
}

function pkgSaveNow() {
  if (!PKG_OK()) { pkgSay([Pt('pkgStorageOff')]); return null; }
  var r = (last = evaluate(state));          /* write what the list says now */
  if (!r.package_savable) {
    /* The tool refuses before calling save(): a colliding id would hand two
       different signals one identity in the register (package contract 2.3). */
    var empty = [], keys = {};
    r.findings.forEach(function (f) {
      if (f.rule === 'IOL-R-001') empty.push(f.vars.row);
      if (f.rule === 'IOL-R-002') keys[f.target] = 1;
    });
    pkgSay([Pt('pkgRefusedOwn', { empty: empty.join(', ') || '—', keys: Object.keys(keys).join(', ') || '—' })]);
    return { ok: false, reason: 'own-refusal' };
  }
  var patch = { io_points: r.state.points.map(function (p, i) { return itemFromPoint(p, i, r); }) };
  var w = null;
  try { w = DiagramProject.save(patch); } catch (e) { w = null; }
  if (!w || !w.ok) {
    if (w && w.reason === 'rejected') pkgSay([Pt('pkgRefused', { list: secLabels(w.rejected) })]);
    else pkgSay([Pt(w && w.reason === 'quota' ? 'pkgQuota' : 'pkgStorageOff')]);
    return w;
  }
  var msgs = [Pt('pkgSaved', { list: secLabels(w.written), rev: w.package_revision })];
  if (!w.stored) msgs.push(Pt(w.reason === 'quota' ? 'pkgQuota' : 'pkgStorageOff'));
  pkgSay(msgs);
  return w;
}
function pkgExportNow() {
  if (!PKG_OK()) { pkgSay([Pt('pkgStorageOff')]); return null; }
  var r = DiagramProject.exportFile();
  if (!r) { var w = pkgSaveNow(); if (!w || !w.ok) return null; r = DiagramProject.exportFile(); }
  if (!r) pkgSay([Pt('pkgStorageOff')]);
  return r;
}
function pkgImportNow(text) {
  if (!PKG_OK()) { pkgSay([Pt('pkgStorageOff')]); return; }
  DiagramProject.importFile(String(text || '')).then(function (r) {
    if (!r || r.error || !r.package) { pkgSay([Pt('pkgBadFile')]); return; }
    pkgLoaded = r.package;
    var msgs = applyPackage(r.package, r.ignored);
    last = evaluate(state);
    pushOrphanFlags(msgs);
    resync();
    pkgSay(msgs);
  });
}

/* ---- flags (SPEC-iolist 7.5): shown beside the row, never editable ---- */
function flagsFor(key) {
  return pkgFlags.filter(function (f) { return tagKey(f.target_id) === key; });
}
function flagCell(key) {
  if (!key) return '';
  var n = flagsFor(key).length;
  return n ? String(n) : '';
}
/* One line for all of them: the sentence is the same for every id. */
function pushOrphanFlags(msgs) {
  var ids = orphanFlags();
  if (ids.length) msgs.push(Pt('pkgOrphanFlag', { list: ids.join(', ') }));
  return msgs;
}
function orphanFlags() {
  if (!last) return [];
  var have = omap();
  last.keys.forEach(function (k) { if (k) have[k] = 1; });
  var out = omap();
  pkgFlags.forEach(function (f) { if (!have[tagKey(f.target_id)]) out[String(f.target_id)] = 1; });
  return Object.keys(out).sort();
}
function flagWord(w, lg) {
  var map = omap({ stale: { en: 'stale', uk: 'застаріле', de: 'veraltet', nl: 'verouderd', fr: 'périmé', es: 'obsoleto', pl: 'nieaktualne' },
              affected: { en: 'affected', uk: 'зачеплено', de: 'betroffen', nl: 'geraakt', fr: 'impacté', es: 'afectado', pl: 'dotknięte' },
              superseded: { en: 'superseded', uk: 'замінено', de: 'überholt', nl: 'vervangen', fr: 'remplacé', es: 'sustituido', pl: 'zastąpione' } });
  var o = map[w];
  return o ? (o[lg || lang] || o.en) : String(w || '');
}
function flagRows(lg) {
  return pkgFlags.map(function (f) {
    return { cells: [String(f.target_id || '—'), { text: flagWord(f.flag, lg) }, { text: String(f.reason || '—'), wrap: true },
                     { text: Pt('pkgFlagOrigin', { tool: f.raised_by || '—', when: String(f.raised_at || '').replace('T', ' ').replace('Z', ''), rev: f.raised_against_revision == null ? '—' : f.raised_against_revision }) }] };
  });
}
function pkgFlagsForReport(lg) {
  return pkgFlags.map(function (f) {
    return { target_id: String(f.target_id || ''), flag: flagWord(f.flag, lg), reason: String(f.reason || ''),
             raised_by: String(f.raised_by || ''), raised_at: String(f.raised_at || ''), revision: f.raised_against_revision };
  });
}

function pkgPanel() {
  if (!ui) return;
  ui.panel({ id: 'pkg', slot: 'inputs', title: T('pkgPanel'), collapsible: true, collapsed: false,
    fields: [{ id: 'pkg-status', type: 'custom', label: T('pkgStatus'), render: function (box) { pkgBox = box; pkgPaint(); } }],
    actionsAlign: 'end',
    actions: [
      { id: 'pkg-load', label: T('pkgLoad'), variant: 'ghost', run: function () { pkgLoadNow(); } },
      { id: 'pkg-use', label: T('pkgUsePkg'), variant: 'ghost', run: function () { pkgUsePackagePoints(); } },
      { id: 'pkg-keep', label: T('pkgKeepMine'), variant: 'ghost', run: function () { pkgKeepMine(); } },
      { id: 'pkg-save', label: T('pkgSave'), variant: 'ghost', run: function () { pkgSaveNow(); } },
      { id: 'pkg-export', label: T('pkgExport'), variant: 'ghost', run: function () { pkgExportNow(); } },
      ui.importAction({ id: 'pkg-import', label: T('pkgImport'), accept: '.json,application/json', as: 'text', quiet: true,
                        run: function (data) { pkgImportNow(data); } })
    ] });
  ui.panel({ id: 'refs', slot: 'inputs', title: T('panelRefs'), collapsible: true, collapsed: true,
    fields: [{ id: 'refs-box', type: 'custom', render: function (box) { refsBox = box; refsPaint(); } }],
    actionsAlign: 'end',
    actions: [{ id: 'refs-clear', label: T('pkgClearRefs'), variant: 'ghost', run: function () { pkgClearRefs(); } }] });
  if (PKG_OK()) try { DiagramProject.onAvailable(function () { pkgPaint(); }); } catch (e) {}
}
var refsBox = null, refsSig = null;
/* Repaint when the references differ from the ones on screen: a package load
   replaces them long after the panel rendered (SPEC-iolist section 7.2). */
function refsSync(st) {
  var sig = JSON.stringify(((st || state) || {}).refs || null);
  if (sig === refsSig) return;
  refsSig = sig;
  refsPaint();
}
function refsPaint() {
  refsSig = JSON.stringify(state.refs || null);
  if (!refsBox) return;
  while (refsBox.firstChild) refsBox.removeChild(refsBox.firstChild);
  var r = state.refs || {}, lines = [];
  if (!(r.tags || []).length && !(r.limits || []).length && !(r.voted || []).length) lines.push(Pt('refNone'));
  else {
    lines.push(Pt('refTags', { n: r.tags.length }));
    lines.push(Pt('refLimits', { n: r.limits.length }));
    lines.push(Pt('refVoted', { n: r.voted.length }));
    r.limits.slice(0, 40).forEach(function (l) {
      lines.push('• ' + l.tag + ' ' + (l.op === 'sp' ? '=' : l.op) + ' ' + sig4(l.value) + ' ' + l.unit + '  — ' + (l.label || l.from));
    });
  }
  lines.forEach(function (t) {
    var el = document.createElement('p');
    el.style.cssText = 'margin:0 0 .35em;font-size:.82em;line-height:1.4;overflow-wrap:anywhere;color:var(--muted,#6b7280);';
    el.textContent = t;
    refsBox.appendChild(el);
  });
}

/* Test surface for the package cases of TZ-project-package section 7. It exposes
   the same functions the panel buttons call and reads nothing the panel does not. */
window.__iolistPkg = {
  load: pkgLoadNow, save: pkgSaveNow, exportFile: pkgExportNow, importFile: pkgImportNow,
  usePackage: pkgUsePackagePoints, keepMine: pkgKeepMine, clearRefs: pkgClearRefs,
  lines: function () { return pkgLines.slice(); },
  flags: function () { return pkgFlags.slice(); },
  orphans: orphanFlags,
  pendingCount: function () { return pkgPending ? pkgPending.length : 0; }
};

/* ============================================= 6. export, benchmark and boot */
/* ============================================= Python export (SPEC §12) */
var PY_TEMPLATE = "# ============================================================================\n# I/O list, ported from SPEC-iolist sections 4.1 and 4.3 to 4.7.\n#\n# Reproduced here: the tag key, card eligibility and card counts, channel\n# placement, rack and slot, the counts and spare fractions, and the NAMUR\n# NE 43 endpoint values.  The rule findings of section 5 and the verdict of\n# section 6 are categorical text checks over the letter parse and the\n# vocabularies and carry no arithmetic a re-run would test; they are named in\n# NOT_REPRODUCED below and are not computed here.\n#\n# Standard library only.  compute() returns the record outputs this script\n# reproduces; the channel map, the card groups and the NE 43 table are printed\n# after the self-test, because the export engine owns the __main__ block.\n# ============================================================================\n\nimport atexit\nimport json\nimport math\n\nSTATE = json.loads(r'''__STATE__''')\n\nSIGNAL_TYPES = [\"DI\", \"DO\", \"AI\", \"AO\", \"PI\", \"FB\"]\nNE43_LEVELS = [(\"x_fail_lo\", 3.6), (\"x_sat_lo\", 3.8), (\"x_sat_hi\", 20.5), (\"x_fail_hi\", 21.0)]\n# SPEC-iolist 3.3.1: installed[].cards runs 0 to 5000, the signal cap of 3.1.\nMAX_CARDS = 5000\n\n\ndef is_frac(x):\n    \"\"\"SPEC-iolist 3.2 and 3.3: a spare target is a finite fraction 0 to 0.9.\n\n    The page rejects anything else under IOL-R-017 and falls back down the chain to\n    the healed settings.default_spare.  Without the same test here, a state the page\n    accepts and reports on divides by 1 - 1 in the card count below.\n    \"\"\"\n    return (isinstance(x, (int, float)) and not isinstance(x, bool)\n            and math.isfinite(float(x)) and 0.0 <= float(x) <= 0.9)\n\n\ndef tag_key(t):\n    \"\"\"SPEC-iolist 4.1: trim, upper case, every run of whitespace or _ becomes one -.\"\"\"\n    s = (t or \"\").strip().upper()\n    out, run = [], False\n    for ch in s:\n        if ch.isspace() or ch == \"_\":\n            if not run:\n                out.append(\"-\")\n                run = True\n        else:\n            out.append(ch)\n            run = False\n    return \"\".join(out)\n\n\ndef as_list(x):\n    if isinstance(x, list):\n        return [str(v).strip() for v in x if str(v).strip() != \"\"]\n    return [v.strip() for v in str(x or \"\").replace(\";\", \",\").split(\",\") if v.strip() != \"\"]\n\n\ndef ne43_for(lo, hi):\n    \"\"\"None when the span overflows: SPEC-iolist section 13 types these as SI numbers.\"\"\"\n    span = hi - lo\n    out = dict((k, lo + (mA - 4.0) / 16.0 * span) for k, mA in NE43_LEVELS)\n    return out if all(math.isfinite(v) for v in out.values()) else None\n\n\ndef allocate(state):\n    settings = state.get(\"settings\") or {}\n    default_spare = settings.get(\"default_spare\", 0.2)\n    if not is_frac(default_spare):\n        default_spare = 0.2\n    controllers = state.get(\"controllers\") or []\n    card_types = state.get(\"card_types\") or []\n    points = state.get(\"points\") or []\n\n    ctrl_by = {}\n    for k in controllers:\n        ctrl_by.setdefault(str(k.get(\"id\", \"\")), k)\n    ct_by = {}\n    for c in card_types:\n        cid = str(c.get(\"id\", \"\"))\n        ok = (1 <= int(c.get(\"channels\") or 0) <= 256) if isinstance(c.get(\"channels\"), (int, float)) else False\n        ok = ok and float(c.get(\"channels\")) == int(c.get(\"channels\"))\n        st = as_list(c.get(\"signal_types\"))\n        ok = ok and len(st) > 0 and \"FB\" not in st\n        sp = c.get(\"spare_target\")\n        ok = ok and (sp is None or is_frac(sp))\n        ok = ok and cid != \"\" and cid not in ct_by\n        if ok:\n            ct_by[cid] = c\n\n    installed = {}\n    seen_inst = set()\n    for e in state.get(\"installed\") or []:\n        key = str(e.get(\"controller_id\", \"\")) + \"/\" + str(e.get(\"card_type_id\", \"\"))\n        cards = e.get(\"cards\")\n        ok = (str(e.get(\"controller_id\", \"\")) in ctrl_by and str(e.get(\"card_type_id\", \"\")) in ct_by\n              and isinstance(cards, (int, float)) and not isinstance(cards, bool)\n              and math.isfinite(float(cards)) and float(cards) == int(cards)\n              and 0 <= cards <= MAX_CARDS\n              and key not in seen_inst)\n        seen_inst.add(key)\n        if ok:\n            installed[key] = int(cards)\n\n    keys = [tag_key(p.get(\"tag\")) for p in points]\n    chosen = [None] * len(points)\n    ctrl_of = [None] * len(points)\n    eligible = [False] * len(points)\n\n    # SPEC-iolist 4.4 eligibility: FB carries no channel, and a row excluded by\n    # IOL-R-018 / IOL-R-019 never reaches a card.\n    for i, p in enumerate(points):\n        if p.get(\"signal_type\") == \"FB\":\n            continue\n        cid_raw = str(p.get(\"controller_id\", \"\"))\n        k = ctrl_by.get(cid_raw) if cid_raw.strip() != \"\" else None\n        if k is None:\n            continue\n        if p.get(\"sil\") and k.get(\"kind\") != \"SIS\":\n            continue\n        ctrl_of[i] = str(k.get(\"id\"))\n        eligible[i] = True\n        for cid in as_list(k.get(\"card_type_ids\")):\n            ct = ct_by.get(cid)\n            if ct is None:\n                continue\n            if p.get(\"signal_type\") not in as_list(ct.get(\"signal_types\")):\n                continue\n            if bool(ct.get(\"is\")) != bool(p.get(\"is\")):\n                continue\n            if bool(ct.get(\"safety\")) != (k.get(\"kind\") == \"SIS\"):\n                continue\n            et = as_list(ct.get(\"electrical_types\"))\n            if et and p.get(\"electrical_type\") not in et:\n                continue\n            chosen[i] = cid\n            break\n\n    groups, order = {}, []\n\n    def group_of(ctrl, ct):\n        key = ctrl + \"/\" + ct\n        if key not in groups:\n            groups[key] = {\"key\": key, \"ctrl\": ctrl, \"ct\": ct, \"members\": []}\n            order.append(key)\n        return groups[key]\n\n    for i, p in enumerate(points):\n        if chosen[i]:\n            group_of(ctrl_of[i], chosen[i])[\"members\"].append(i)\n    for key in installed:\n        ctrl, ct = key.split(\"/\", 1)\n        group_of(ctrl, ct)\n\n    address = {}\n    alloc = [dict(rack=None, card=None, channel=None, address=None) for _ in points]\n\n    for key in order:\n        g = groups[key]\n        ct = None\n        for c in card_types:\n            if str(c.get(\"id\")) == g[\"ct\"]:\n                ct = c\n                break\n        k = ctrl_by.get(g[\"ctrl\"]) or {}\n        g[\"c\"] = int(ct.get(\"channels\")) if ct and isinstance(ct.get(\"channels\"), (int, float)) else 0\n        if ct is not None and is_frac(ct.get(\"spare_target\")):\n            g[\"s\"] = ct.get(\"spare_target\")\n        elif is_frac(k.get(\"spare_target\")):\n            g[\"s\"] = k.get(\"spare_target\")\n        else:\n            g[\"s\"] = default_spare\n        g[\"n\"] = len(g[\"members\"])\n        vg = {}\n        for i in g[\"members\"]:\n            v = str(points[i].get(\"voting_group\") or \"\").strip()\n            if v:\n                vg[v] = vg.get(v, 0) + 1\n        g[\"V\"] = max(vg.values()) if vg else 0\n        if g[\"n\"] == 0:\n            g[\"C_req\"] = 0\n        else:\n            g[\"C_req\"] = max(int(math.ceil(g[\"n\"] / (g[\"c\"] * (1 - g[\"s\"])) - 1e-9)), g[\"V\"])\n        g[\"C\"] = installed[key] if key in installed else g[\"C_req\"]\n        g[\"channels\"] = g[\"C\"] * g[\"c\"]\n        g[\"cards\"] = [[] for _ in range(g[\"C\"])]\n\n        # SPEC-iolist 4.5 placement order\n        voted = [i for i in g[\"members\"] if str(points[i].get(\"voting_group\") or \"\").strip()]\n        plain = [i for i in g[\"members\"] if not str(points[i].get(\"voting_group\") or \"\").strip()]\n        by_vg = {}\n        for i in voted:\n            by_vg.setdefault(str(points[i].get(\"voting_group\")).strip(), []).append(i)\n        vg_names = sorted(by_vg, key=lambda v: (-len(by_vg[v]), v))\n        seq = []\n        for v in vg_names:\n            seq += sorted(by_vg[v], key=lambda i: (keys[i], i))\n        seq += sorted(plain, key=lambda i: (keys[i], i))\n\n        for i in seq:\n            vname = str(points[i].get(\"voting_group\") or \"\").strip()\n            cand = [ci for ci in range(g[\"C\"]) if len(g[\"cards\"][ci]) < g[\"c\"]]\n            if not cand:\n                continue\n            if vname:\n                pref = [ci for ci in cand\n                        if not any(str(points[j].get(\"voting_group\") or \"\").strip() == vname for j in g[\"cards\"][ci])]\n            else:\n                pref = cand\n            pool = pref if pref else cand\n            pick = min(pool, key=lambda ci: (len(g[\"cards\"][ci]), ci))\n            g[\"cards\"][pick].append(i)\n        g[\"allocated\"] = sum(len(c) for c in g[\"cards\"])\n        g[\"spare\"] = g[\"channels\"] - g[\"allocated\"]\n        g[\"spare_frac\"] = (g[\"spare\"] / g[\"channels\"]) if g[\"channels\"] > 0 else None\n\n    # SPEC-iolist 4.6 rack and slot\n    ctrl_stats = {}\n    for k in controllers:\n        cid = str(k.get(\"id\"))\n        if ctrl_by.get(cid) is not k:\n            continue\n        pref = as_list(k.get(\"card_type_ids\"))\n        mine = [key for key in order if groups[key][\"ctrl\"] == cid]\n        mine.sort(key=lambda key: (pref.index(groups[key][\"ct\"]) if groups[key][\"ct\"] in pref else 10 ** 6,\n                                   groups[key][\"ct\"]))\n        spr = int(k.get(\"slots_per_rack\") or 12)\n        g_index, cards, channels, allocated = 0, 0, 0, 0\n        for key in mine:\n            g = groups[key]\n            for ci, lst in enumerate(g[\"cards\"]):\n                rack = g_index // spr + 1\n                slot = g_index % spr + 1\n                for n, i in enumerate(sorted(lst, key=lambda i: (keys[i], i))):\n                    alloc[i] = dict(rack=rack, card=slot, channel=n + 1,\n                                    address=\"%s/R%d/S%d/CH%d\" % (cid, rack, slot, n + 1))\n                g_index += 1\n            cards += g[\"C\"]\n            channels += g[\"channels\"]\n            allocated += g[\"allocated\"]\n        t = k.get(\"spare_target\") if is_frac(k.get(\"spare_target\")) else default_spare\n        ctrl_stats[cid] = dict(cards=cards, channels=channels, allocated=allocated,\n                               spare=channels - allocated,\n                               spare_frac=((channels - allocated) / channels) if channels > 0 else None,\n                               racks_required=int(math.ceil(cards / spr)) if spr > 0 else 0)\n\n    for i, p in enumerate(points):\n        if keys[i] and keys[i] not in address:\n            address[keys[i]] = alloc[i][\"address\"]\n\n    # SPEC-iolist 4.7 counts\n    counts = {\"by_controller\": {}, \"total\": dict((t, 0) for t in SIGNAL_TYPES), \"sil\": 0, \"is\": 0, \"fb\": 0}\n    for p in points:\n        cid = str(p.get(\"controller_id\", \"\"))\n        ck = cid if (cid.strip() != \"\" and cid in ctrl_by) else \"unassigned\"\n        counts[\"by_controller\"].setdefault(ck, dict((t, 0) for t in SIGNAL_TYPES))\n        st = p.get(\"signal_type\")\n        counts[\"by_controller\"][ck][st] = counts[\"by_controller\"][ck].get(st, 0) + 1\n        counts[\"total\"][st] = counts[\"total\"].get(st, 0) + 1\n        if p.get(\"sil\"):\n            counts[\"sil\"] += 1\n        if p.get(\"is\"):\n            counts[\"is\"] += 1\n        if st == \"FB\":\n            counts[\"fb\"] += 1\n\n    # SPEC-iolist 4.3 NE 43 endpoints\n    ne43 = {}\n    seen43 = set()\n    for i, p in enumerate(points):\n        if (p.get(\"signal_type\") == \"AI\" and p.get(\"electrical_type\") in (\"ma420\", \"ma420_hart\")\n                and isinstance(p.get(\"range_lo\"), (int, float)) and isinstance(p.get(\"range_hi\"), (int, float))\n                and p[\"range_hi\"] - p[\"range_lo\"] > 0 and keys[i] not in seen43):\n            seen43.add(keys[i])\n            lv = ne43_for(p[\"range_lo\"], p[\"range_hi\"])\n            if lv is not None:\n                ne43[keys[i]] = lv\n\n    # SPEC-iolist 4.7 totals: the record outputs this script claims to reproduce\n    unallocated = sorted(set(keys[i] for i in range(len(points))\n                             if keys[i] and points[i].get(\"signal_type\") != \"FB\"\n                             and alloc[i][\"address\"] is None))\n    tot_cards = sum(c[\"cards\"] for c in ctrl_stats.values())\n    tot_channels = sum(c[\"channels\"] for c in ctrl_stats.values())\n    tot_spare = sum(c[\"spare\"] for c in ctrl_stats.values())\n    totals = dict(signals=len(points),\n                  channel_signals=sum(1 for p in points if p.get(\"signal_type\") != \"FB\"),\n                  fieldbus_signals=counts[\"fb\"], sil_signals=counts[\"sil\"], is_signals=counts[\"is\"],\n                  allocated=sum(1 for a in alloc if a[\"address\"]), unallocated=len(unallocated),\n                  cards=tot_cards, channels_installed=tot_channels, spare_channels=tot_spare,\n                  spare_fraction=(tot_spare / tot_channels) if tot_channels > 0 else None)\n\n    groups_out = dict((key, dict(n=groups[key][\"n\"], c=groups[key][\"c\"], s=groups[key][\"s\"], V=groups[key][\"V\"],\n                                 C_req=groups[key][\"C_req\"], C=groups[key][\"C\"], channels=groups[key][\"channels\"],\n                                 allocated=groups[key][\"allocated\"], spare=groups[key][\"spare\"],\n                                 spare_frac=groups[key][\"spare_frac\"])) for key in order)\n    return dict(counts=counts, groups=groups_out, controllers=ctrl_stats, address=address, ne43=ne43,\n                totals=totals, unallocated_tags=unallocated)\n\n_DETAIL = {}\n\n\ndef compute():\n    \"\"\"The record outputs this script reproduces (SPEC-iolist 4.1, 4.3 to 4.7).\"\"\"\n    r = allocate(STATE)\n    _DETAIL.clear()\n    _DETAIL.update(r)\n    return dict(r[\"totals\"])\n\n\ndef _print_detail():\n    \"\"\"The engine owns __main__, so the channel map is printed on the way out\n    rather than interleaved with the engine's own summary.\"\"\"\n    if not _DETAIL:\n        return\n    print(\"\")\n    print(\"cards per group (controller/card type)\")\n    for key in sorted(_DETAIL[\"groups\"]):\n        g = _DETAIL[\"groups\"][key]\n        sf = \"n/a\" if g[\"spare_frac\"] is None else (\"%.6f\" % g[\"spare_frac\"])\n        print(\"  %-24s n=%-4d c=%-4d s=%-5.2f V=%-2d C_req=%-3d C=%-3d channels=%-4d allocated=%-4d spare=%-4d spare_frac=%s\"\n              % (key, g[\"n\"], g[\"c\"], g[\"s\"], g[\"V\"], g[\"C_req\"], g[\"C\"], g[\"channels\"], g[\"allocated\"], g[\"spare\"], sf))\n    print(\"\")\n    print(\"controllers\")\n    for cid in sorted(_DETAIL[\"controllers\"]):\n        c = _DETAIL[\"controllers\"][cid]\n        sf = \"n/a\" if c[\"spare_frac\"] is None else (\"%.6f\" % c[\"spare_frac\"])\n        print(\"  %-16s cards=%-3d channels=%-4d allocated=%-4d spare=%-4d spare_frac=%s racks_required=%d\"\n              % (cid, c[\"cards\"], c[\"channels\"], c[\"allocated\"], c[\"spare\"], sf, c[\"racks_required\"]))\n    print(\"\")\n    print(\"channel addresses\")\n    for k in sorted(_DETAIL[\"address\"]):\n        print(\"  %-20s %s\" % (k, _DETAIL[\"address\"][k] if _DETAIL[\"address\"][k] else \"not allocated\"))\n    if _DETAIL[\"ne43\"]:\n        print(\"\")\n        print(\"NAMUR NE 43 endpoint values, SI of the quantity\")\n        print(\"  %-20s %14s %14s %14s %14s\" % (\"tag\", \"3.6 mA\", \"3.8 mA\", \"20.5 mA\", \"21 mA\"))\n        for k in sorted(_DETAIL[\"ne43\"]):\n            n = _DETAIL[\"ne43\"][k]\n            print(\"  %-20s %14.6g %14.6g %14.6g %14.6g\"\n                  % (k, n[\"x_fail_lo\"], n[\"x_sat_lo\"], n[\"x_sat_hi\"], n[\"x_fail_hi\"]))\n\n\natexit.register(_print_detail)\n";
function pythonSource() {
  var r = last || (last = evaluate(state));
  var expected = { counts: { by_controller: r.counts.by_controller, total: r.counts.total, sil: r.counts.sil, is: r.counts.is, fb: r.counts.fb },
                   groups: r.groupsOut, controllers: {}, address: r.address, ne43: r.ne43,
                   totals: { signals: r.totals.points, channel_signals: r.totals.channel_points,
                             fieldbus_signals: r.totals.fieldbus, sil_signals: r.counts.sil, is_signals: r.counts.is,
                             allocated: r.totals.allocated, unallocated: r.totals.unallocated,
                             cards: r.totals.cards, channels_installed: r.totals.channels,
                             spare_channels: r.totals.spare, spare_fraction: r.totals.spare_frac } };
  Object.keys(r.controllers).forEach(function (k) {
    var c = r.controllers[k];
    expected.controllers[k] = { cards: c.cards, channels: c.channels, allocated: c.allocated, spare: c.spare,
                                spare_frac: c.spare_frac, racks_required: c.racks_required };
  });
  var lim = (MANIFEST.limitations && (MANIFEST.limitations[lang] || MANIFEST.limitations.en) || '')
    .split(/(?<=\.)\s+/).map(function (s) { return '  ' + s; }).join('\n');
  var link = '';
  try { link = Diagram.state.link() || ''; } catch (e) { link = 'https://tools.petrov.re/iolist.html'; }
  return PY_TEMPLATE
    .split('__STATE__').join(JSON.stringify(compactState()))
    .split('__EXPECTED__').join(JSON.stringify(expected))
    .split('__TITLE__').join('I/O list')
    .split('__SOURCE__').join('https://tools.petrov.re/iolist.html')
    .split('__REV__').join(MANIFEST.manifest_revision)
    .split('__WHEN__').join(new Date().toISOString().replace(/\.\d{3}Z$/, 'Z'))
    .split('__LINK__').join(link)
    .split('__LIMITS__').join(lim);
}

/* ====================================== benchmark adapter (AGENTS §2.6)
   The corpus is written independently from SPEC-iolist and is fetched, never
   embedded, so the shipped artifact regenerates from the page itself. */
var BENCH_REF_URL = 'benchmarks/iolist.reference.json';

function normPath(p) {
  return String(p).replace(/\[\s*"([^"]*)"\s*\]/g, '.$1').replace(/\[\s*'([^']*)'\s*\]/g, '.$1').replace(/\[\s*([^\]]*?)\s*\]/g, '.$1');
}
function resolvePath(obj, path) {
  if (obj == null) return undefined;
  if (typeof obj === 'object' && Object.prototype.hasOwnProperty.call(obj, path)) return obj[path];
  var i = path.indexOf('.');
  while (i >= 0) {
    var head = path.slice(0, i), tail = path.slice(i + 1);
    if (obj && typeof obj === 'object' && Object.prototype.hasOwnProperty.call(obj, head)) {
      var sub = resolvePath(obj[head], tail);
      if (sub !== undefined) return sub;
    }
    i = path.indexOf('.', i + 1);
  }
  return undefined;
}
function deepEq(a, b) {
  if (a === b) return true;
  if (typeof a === 'number' && typeof b === 'number') return a === b || (isNaN(a) && isNaN(b));
  if (Array.isArray(a) && Array.isArray(b)) return a.length === b.length && a.every(function (x, i) { return deepEq(x, b[i]); });
  if (a && b && typeof a === 'object' && typeof b === 'object') {
    var ka = Object.keys(a).sort(), kb = Object.keys(b).sort();
    return deepEq(ka, kb) && ka.every(function (k) { return deepEq(a[k], b[k]); });
  }
  return false;
}
/* The corpus states each case as one SPEC-iolist section 3 state and each check
   as a path over the section 13 outputs. benchView() is the only mapping layer:
   it turns the finding array into the three shapes the corpus addresses
   (rule@target -> severity, rule -> count, severity -> count) and drops the
   null entries of `address` and `ne43`, which the corpus writes as an absent
   key rather than a null value. Nothing else is reshaped. */
function benchView(out) {
  var fmap = {}, byRule = {}, sev = { blocker: 0, major: 0, minor: 0, info: 0 }, dup = [];
  out.findings.forEach(function (f) {
    var k = f.rule + '@' + (f.target == null ? '' : f.target);
    if (Object.prototype.hasOwnProperty.call(fmap, k)) dup.push(k);
    fmap[k] = f.severity;
    byRule[f.rule] = (byRule[f.rule] || 0) + 1;
    if (sev[f.severity] == null) sev[f.severity] = 0;
    sev[f.severity] += 1;
  });
  function dropNull(o) {
    var r = {};
    Object.keys(o || {}).forEach(function (k) { if (o[k] != null) r[k] = o[k]; });
    return r;
  }
  return {
    view: {
      verdict: out.verdict,
      package_savable: out.package_savable,
      findings: fmap,
      findings_by_rule: byRule,
      severity_counts: sev,
      letter: out.letter,
      counts: out.counts,
      groups: out.groups,
      controllers: out.controllers,
      address: dropNull(out.address),
      unallocated: out.unallocated,
      ne43: dropNull(out.ne43)
    },
    collapsed: dup
  };
}

/* The corpus writes its tolerance as a sentence. These are the three sentences
   it uses; each is read into the numeric rule it states and nothing wider. */
var TOL_EXACT = /^exact$/;
var TOL_GROUP = /^ints exact; spare_frac abs 1e-12/;
var TOL_NE43 = /^relative 1e-9 with absolute floor 1e-9\*span/;

function tolPlan(path, tolText, ref) {
  if (TOL_GROUP.test(tolText || '')) return { kind: 'group', abs: { spare_frac: 1e-12 } };
  if (TOL_NE43.test(tolText || '')) {
    /* span from the reference itself: x_sat_hi - x_sat_lo = 1.04375*span,
       because x(I) = lo + (I - 0.004)/0.016*span at 20.5 mA and 3.8 mA. */
    var span = null;
    if (ref && typeof ref === 'object' && typeof ref.x_sat_hi === 'number' && typeof ref.x_sat_lo === 'number')
      span = (ref.x_sat_hi - ref.x_sat_lo) / 1.04375;
    return { kind: 'ne43', rel: 1e-9, floor: span == null ? 0 : 1e-9 * Math.abs(span) };
  }
  return { kind: 'exact' };
}

function sortedCopy(a) { return a.slice().sort(); }

/* `expected` is a set in SPEC 4.2; the corpus prints it sorted. Sorting both
   sides compares the set and not the order the tool happens to build it in. */
function normLetter(v) {
  if (v == null || typeof v !== 'object') return v;
  var o = { code: v.code, f: v.f === undefined ? null : v.f, expected: Array.isArray(v.expected) ? sortedCopy(v.expected) : (v.expected === undefined ? null : v.expected) };
  return o;
}

function numCmp(got, ref, plan, field) {
  var d = Math.abs(got - ref), rel = ref === 0 ? (d === 0 ? 0 : Infinity) : d / Math.abs(ref), ok;
  if (plan.kind === 'ne43') ok = d <= Math.max(plan.rel * Math.abs(ref), plan.floor);
  else if (plan.kind === 'group' && plan.abs[field] != null) ok = d <= plan.abs[field];
  else ok = got === ref;
  return { ok: ok, rel: isFinite(rel) ? rel : (d === 0 ? 0 : null) };
}

function deepCmp(got, ref, plan, path) {
  var worst = null, ok = true;
  function track(r) { if (!r.ok) ok = false; if (r.rel != null && (worst == null || r.rel > worst)) worst = r.rel; }
  function walk(g, r, field) {
    if (typeof r === 'number' && typeof g === 'number') { track(numCmp(g, r, plan, field)); return; }
    if (Array.isArray(r)) {
      if (!Array.isArray(g) || g.length !== r.length) { ok = false; return; }
      r.forEach(function (x, i) { walk(g[i], x, field); });
      return;
    }
    if (r && typeof r === 'object') {
      if (!g || typeof g !== 'object' || Array.isArray(g)) { ok = false; return; }
      var kr = Object.keys(r).sort(), kg = Object.keys(g).sort();
      if (kr.length !== kg.length || kr.some(function (k, i) { return k !== kg[i]; })) { ok = false; return; }
      kr.forEach(function (k) { walk(g[k], r[k], k); });
      return;
    }
    if (g !== r) ok = false;
  }
  walk(got, ref, path);
  return { ok: ok, rel: worst };
}

function compareCheck(name, chk, view) {
  var ref = (chk && typeof chk === 'object' && 'ref' in chk) ? chk.ref : chk;
  var tolText = (chk && typeof chk === 'object' && typeof chk.tol === 'string') ? chk.tol : 'exact';
  var key = normPath(name);
  var got = resolvePath(view, key), note = '';
  if (got === undefined) { got = null; note = 'no output at path ' + key; }
  if (key === 'letter' || key.indexOf('letter.') === 0) {
    if (key === 'letter') {
      var gn = {}, rn = {};
      Object.keys(got || {}).forEach(function (k) { gn[k] = normLetter(got[k]); });
      Object.keys(ref || {}).forEach(function (k) { rn[k] = normLetter(ref[k]); });
      got = gn; ref = rn;
    } else { got = normLetter(got); ref = normLetter(ref); }
  }
  var plan = tolPlan(key, tolText, ref);
  var r = deepCmp(got, ref, plan, key);
  return {
    got: got, ref: ref, tol: tolText, rel: r.rel, ok: r.ok,
    graded: true, basis: (chk && chk.basis) || null,
    derivation: (chk && chk.derivation) || null,
    disputable: (chk && chk.disputable) === true,
    ref_source: 'recomputed', note: note
  };
}

async function sha256Hex(text) {
  try {
    var buf = await crypto.subtle.digest('SHA-256', new TextEncoder().encode(text));
    return Array.prototype.map.call(new Uint8Array(buf), function (b) { return (b < 16 ? '0' : '') + b.toString(16); }).join('');
  } catch (e) { return null; }
}
async function benchmarkArtifact() {
  var resp;
  try { resp = await fetch(BENCH_REF_URL, { credentials: 'same-origin', cache: 'no-store' }); }
  catch (e) { throw new Error('Benchmark reference ' + BENCH_REF_URL + ' could not be loaded: ' + (e && e.message || e)); }
  if (!resp.ok) throw new Error('Benchmark reference ' + BENCH_REF_URL + ' could not be loaded: HTTP ' + resp.status);
  var text = await resp.text();
  var digest = await sha256Hex(text);
  var ref = JSON.parse(text);
  var totalChecks = 0, passedChecks = 0, flaggedChecks = 0;
  var cases = (ref.cases || []).map(function (c) {
    var inp = c.inputs || {};
    var st = (inp && typeof inp === 'object' && inp.state !== undefined) ? inp.state : inp;
    var out, err = null, bv = null;
    try { out = evaluatePublic(st); bv = benchView(out); }
    catch (e) { err = String(e && e.message || e); }
    var checks = c.checks || {}, cmp = {}, pass = true, flagged = false, notes = [];
    if (bv && bv.collapsed.length) notes.push('two findings share rule@target: ' + bv.collapsed.join(', '));
    Object.keys(checks).forEach(function (k) {
      totalChecks += 1;
      if (err) { cmp[k] = { got: null, ref: checks[k] && checks[k].ref, tol: checks[k] && checks[k].tol, rel: null, ok: false, graded: true, note: 'evaluation threw: ' + err }; pass = false; return; }
      var res = compareCheck(k, checks[k], bv.view);
      if (res.note) notes.push(res.note);
      if (res.ok) passedChecks += 1;
      else if (res.disputable) { flagged = true; flaggedChecks += 1; res.graded = false; res.status = 'flagged'; res.flag_note = 'the corpus marks this check disputable; it is recorded and left out of the pass count'; }
      else pass = false;
      cmp[k] = res;
    });
    if (!Object.keys(checks).length) { pass = false; notes.push('the case carries no checks'); }
    return {
      id: c.id, intent: c.intent || '',
      note: (c.intent ? c.intent : '') + (notes.length ? ' | ' + notes.join(' | ') : ''),
      inputs: inp, cmp: cmp,
      pass: pass && !flagged, flagged: flagged && pass,
      ref_source: 'recomputed'
    };
  });
  var passed = cases.filter(function (c) { return c.pass; }).length;
  var flaggedCases = cases.filter(function (c) { return c.flagged; }).length;
  var st = 0, stTotal = 0;
  try { var t = selfTests(); stTotal = t.length; st = t.filter(function (x) { return x.pass; }).length; } catch (e) {}
  return {
    schema: 'tools.petrov.re/benchmark-artifact/v1',
    tool: 'iolist', file: 'iolist.html',
    manifest_revision: MANIFEST.manifest_revision, build: MANIFEST.manifest_revision,
    run_at: new Date().toISOString().replace(/\.\d{3}Z$/, 'Z'),
    reference_provenance: 'recomputed',
    provenance_note: 'Every reference value is re-derived in the corpus from SPEC-iolist and the cited standards by an author without access to this page; this run recomputes every check from the shipping build through window.__iolistEvaluate, and no stored result of this tool is reused.',
    reference: ref.reference || '',
    reference_citations: ref.reference_citations || [],
    reference_sha256: digest,
    tolerance: (ref.tolerance || '') + ' The adapter reads those sentences as: exact deep equality; spare_frac to absolute 1e-12 and every other group or controller field exact; NE 43 levels to relative 1e-9 with an absolute floor of 1e-9*span, span taken from the reference as (x_sat_hi - x_sat_lo)/1.04375. A letter `expected` list is compared as the set SPEC 4.2 defines, so both sides are sorted.',
    total: cases.length, passed: passed, failed: cases.length - passed - flaggedCases, flagged: flaggedCases,
    checks_total: totalChecks, checks_passed: passedChecks, checks_flagged: flaggedChecks,
    checks_failed: totalChecks - passedChecks - flaggedChecks,
    cases: cases,
    not_benchmarked: ref.not_benchmarked || [],
    coverage: ref.coverage || '',
    qa: {
      domain_tests: { status: stTotal && st === stTotal ? 'pass' : (stTotal ? 'fail' : 'not run'),
                      note: st + ' of ' + stTotal + ' page self-tests (window.__iolistTests) passed in this run.' },
      adapter: { status: 'pass', note: 'Each case state is evaluated with window.__iolistEvaluate, the same pure function the interface computes from; checks are resolved against the SPEC-iolist section 13 output paths through benchView().' }
    }
  };
}

/* ======================================== page self-tests (SPEC §9, §15) */
function selfTests() {
  var out = [];
  function eq(name, got, want) { out.push({ name: name, pass: JSON.stringify(got) === JSON.stringify(want), got: got, want: want }); }
  var e1 = evaluatePublic(clone(PRESETS['pump-skid-bpcs']));
  eq('preset pump-skid-bpcs verdict', e1.verdict, 'clear');
  eq('preset pump-skid-bpcs findings', e1.findings.length, 0);
  eq('preset pump-skid-bpcs controller', e1.controllers['BPCS-1'].cards, 5);
  eq('preset pump-skid-bpcs address', e1.address['HS-101'], 'BPCS-1/R1/S1/CH1');
  var e2 = evaluatePublic(clone(PRESETS['sis-2oo3-trip']));
  eq('preset sis-2oo3-trip verdict', e2.verdict, 'review');
  eq('preset sis-2oo3-trip rules', e2.findings.map(function (f) { return f.rule; }).sort(), ['IOL-R-035', 'IOL-R-037', 'IOL-R-037']);
  eq('preset sis-2oo3-trip voting cards', e2.groups['SIS-1/SAI8'].C, 3);
  eq('preset sis-2oo3-trip segregation', [e2.address['PT-201A'], e2.address['PT-201B'], e2.address['PT-201C']],
     ['SIS-1/R1/S1/CH1', 'SIS-1/R1/S2/CH1', 'SIS-1/R1/S3/CH1']);
  var e3 = evaluatePublic(clone(PRESETS['is-field-split']));
  eq('preset is-field-split verdict', e3.verdict, 'blocked');
  eq('preset is-field-split unallocated', e3.unallocated, ['XA-307', 'XY-304']);
  var e4 = evaluatePublic(clone(PRESETS['brownfield-fixed-cards']));
  eq('preset brownfield verdict', e4.verdict, 'blocked');
  eq('preset brownfield severities',
     ['blocker', 'major', 'minor', 'info'].map(function (s) { return e4.findings.filter(function (f) { return f.severity === s; }).length; }),
     [1, 6, 2, 16]);
  eq('preset brownfield spare', e4.controllers['PLC-EX'].spare, 7);
  /* SPEC 4.2 worked parses */
  [['10-TT-101A', 'TT'], ['TT101', 'TT'], ['U10-FT-3', 'FT'], ['PT-101.PV', 'PT'], ['PT-10A-3', 'PT'],
   ['XV-101-ZSO', 'XV'], ['P-101', 'P']].forEach(function (x) {
    eq('parse ' + x[0], (parseLetters(x[0]) || {}).code, x[1]);
  });
  eq('E(S,E) carries PI', parseLetters('SE-1').expected.slice().sort(), ['AI', 'FB', 'PI']);
  eq('E(X,V) is discrete', parseLetters('XV-1').expected.slice().sort(), ['DO', 'FB']);
  /* SPEC 4.4 the 1e-9 guard */
  eq('card count guard', Math.max(Math.ceil(64 / (16 * 0.8) - 1e-9), 0), 5);
  /* SPEC 4.1 tag key */
  eq('tag key collision', [tagKey('AHU 01'), tagKey('ahu_01')], ['AHU-01', 'AHU-01']);
  eq('tag key keeps hyphen runs', tagKey('PT--101'), 'PT--101');
  /* SPEC 15.11 unit round trip */
  var t1 = toDisplay(toSI(150, 'temperature', '°C'), 'temperature', '°C');
  out.push({ name: 'degC round trip', pass: Math.abs(t1 - 150) <= 1e-12 * 150, got: t1, want: 150 });
  var t2 = toDisplay(toSI(25, 'pressure', 'bar'), 'pressure', 'bar');
  out.push({ name: 'bar round trip', pass: Math.abs(t2 - 25) <= 1e-12 * 25, got: t2, want: 25 });
  /* SPEC 4.3 worked NE 43 values */
  var n = ne43For(0, 2.5e6);
  [['x_fail_lo', -62500], ['x_sat_lo', -31250], ['x_sat_hi', 2578125], ['x_fail_hi', 2656250]].forEach(function (x) {
    out.push({ name: 'ne43 ' + x[0], pass: Math.abs(n[x[0]] - x[1]) <= 1e-9 * Math.abs(x[1]), got: n[x[0]], want: x[1] });
  });
  return out;
}

/* ============================================================ data layer */
function installData() {
  if (!window.Diagram) return;
  Diagram.init({
    id: 'iolist', file: 'iolist.html', title: T('title'),
    state: { serialize: compactState, deserialize: expandState },
    record: record,
    handoff: { provides: [], accepts: [], build: function () { return null; }, apply: function () {} },
    report: { profile: reportProfile, sections: reportSections },
    python: function () {
      if (!last) last = evaluate(state);
      if (!last.state.points.length)
        return { unsupported: T('emptySignals') };
      return {
        code: pythonSource(), requires: [],
        basis: { kind: 'reproduce',
                 note: 'the tag key, the card counts, the placement, the rack and slot arithmetic, the counts and the NAMUR NE 43 endpoints are ported expression for expression; the categorical rule findings and the verdict are not',
                 deviation: 'none observed; the script evaluates the same expressions in the same order' },
        scope: 'SPEC-iolist sections 4.1 and 4.3 to 4.7',
        covers: ['signals', 'channel_signals', 'fieldbus_signals', 'sil_signals', 'is_signals',
                 'allocated', 'unallocated', 'cards', 'channels_installed', 'spare_channels', 'spare_fraction'],
        selftest: { tolerance: 1e-12,
                    note: 'integers and address strings are compared exactly; spare fractions and NE 43 values are ratios of integers and one affine map, so 1e-12 relative is the floating-point floor rather than a model allowance' }
      };
    }
  });
}

function degrade() {
  document.title = 'diagram-ui.js v1 is required';
  var host = document.getElementById('app') || document.body;
  var h = document.createElement('h1');
  h.textContent = 'I/O list';
  var p = document.createElement('p');
  p.textContent = 'The interactive interface could not load. The export, the calculation record and the limitations '
                + 'are still available from the bar at the bottom of the page.';
  host.appendChild(h); host.appendChild(p);
  last = evaluate(state);
}
function boot() {
  try {
    if (window.DiagramUI && typeof DiagramUI.domainLang === 'function') {
      var l0 = DiagramUI.domainLang();
      if (LANGS.indexOf(l0) >= 0) lang = l0;
    }
  } catch (e) {}
  if (window.DiagramUI && DiagramUI.api === 'tools.petrov.re/ui/v1') {
    buildInterface();
    try { pkgPanel(); } catch (e) {}
    try { ui.ready(); } catch (e) {}
  } else degrade();
  installData();
}

window.__iolistEvaluate = function (s) { return evaluatePublic(s); };
window.__iolistTests = selfTests;
window.__dgcBenchmark = benchmarkArtifact;
window.__iolist = { evaluate: evaluate, state: state, presets: PRESETS, compactState: compactState,
                    expandState: expandState, record: record, python: pythonSource, parseLetters: parseLetters,
                    tagKey: tagKey, drawFigure: drawFigure };

if (document.readyState === 'loading') document.addEventListener('DOMContentLoaded', boot);
else boot();

})();
</script>
</body>
</html>
